<?xml version="1.0" encoding="utf-8"?>
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
  <md:FullModel rdf:about="urn:uuid:8168421c-c68f-3376-f16c-c2b7198bcb2e">
    <md:Model.scenarioTime>2030-01-02T09:00:00</md:Model.scenarioTime>
    <md:Model.created>2014-10-22T09:01:25.830</md:Model.created>
    <md:Model.description>CGMES Conformity Assessment: Small Grid Base Case Test Configuration. The model is owned by ENTSO-E and is provided by ENTSO-E "as it is". To the fullest extent permitted by law, ENTSO-E shall not be liable for any damages of any kind arising out of the use of the model (including any of its subsequent modifications). ENTSO-E neither warrants, nor represents that the use of the model will not infringe the rights of third parties. Any use of the model shall include a reference to ENTSO-E. ENTSO-E web site is the only official source of information related to the model.</md:Model.description>
    <md:Model.version>4</md:Model.version>
	<md:Model.profile>http://entsoe.eu/CIM/EquipmentCore/3/1</md:Model.profile>
    <md:Model.profile>http://entsoe.eu/CIM/EquipmentOperation/3/1</md:Model.profile>
    <md:Model.modelingAuthoritySet>http://GB/Planning/ENTSOE/2</md:Model.modelingAuthoritySet>
	<md:Model.Supersedes rdf:resource="urn:uuid:2399cbd2-9a39-11e0-aa80-0800200c9a66_EU"/>
	<md:Model.DependentOn rdf:resource="urn:uuid:2399cbd0-9a39-11e0-aa80-0800200c9a66" />
  </md:FullModel>
  <cim:Terminal rdf:ID="_0471bd25-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>31-32_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8510abce-7684-4f92-8b4e-0f483bf22e87" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd006-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04682030-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>31-32_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23ca5dd9-7ef2-4a7e-bc29-19856ae986e1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd006-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046adf51-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>2-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0fc04886-7a5d-4898-8e3c-c2503c4d2ab1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a3d89-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046fe868-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>2-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b926f949-0bca-4ada-81ed-e0b951e84039" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a3d89-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0470d2c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-114_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1bebc4b3-07d4-459a-a0d5-d7c139a208ec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0237-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-114_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bcc0e5c7-6232-4a85-bbd9-6d0342c1f2ee" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04667281-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-72_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a35dd947-2e18-409f-9145-4f638e66768e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045d71d4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0234-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-72_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01bea3e9-cd8b-4aa7-bb56-7d9f58340cb2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045d71d4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e0e17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-18_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6c550df-6efa-4d84-b5fc-55944c2d3d7b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94b8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485ba59-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-18_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbc12903-6063-47c1-9dba-441d5849f64d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94b8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045841b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-113_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d764f731-34a3-4576-98f0-d131f1f5ecf6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046958b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-113_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_062f3c7b-b2d7-4825-8ac9-f1eee901fe73" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-50_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c5625b8-424b-412e-bbc5-705e1f8f43a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f9fd8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-50_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a85be40-e1a6-415f-9924-541573d8f840" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ef2e9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-3_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de5375f0-e1e4-45ac-a558-53635028cebd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04535fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047c4474-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-3_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_06de3d6f-08c3-4b5c-81cd-1b4b4ef897c7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04535fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045a1673-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-102_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_377f786c-e1ae-413c-beaa-be7f0bddbae4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e912-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0468bc79-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-102_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1346928-7a33-4739-8c15-ee6e277e2705" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e912-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500450-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>93-94_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bf959131-e182-4777-9138-be15fe7e552e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04547127-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b0bfb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>93-94_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3cb9a2da-3b09-49ca-817c-48846688d051" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04547127-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04640186-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-48_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7ebeabab-87d5-4a70-bfd2-251c6a93f599" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04791021-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459ef69-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-48_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7661fea4-de18-45cd-91d6-f685f282f06c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04791021-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a96c8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ade85b91-5b6b-41bf-8ea3-f64fd4453a7d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046958b6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04776270-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_101a44de-4e23-45f0-8c5f-f79ddfff6cf3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046958b6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04619088-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-118_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d71ac8cb-fb9e-41c6-ab4f-ba2d085105d2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f4c26-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04814d8a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-118_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a8904f83-36f0-475c-a667-d1f088353a0a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f4c26-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472ce94-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_279fdb02-adfe-4934-bbb6-4ccf71c28723" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3954-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ba2a0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecd20b20-72de-44e6-ae79-82a7564ccc9f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3954-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04544a10-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-67_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a29afa22-a7ae-40d2-ba99-da99d3fd9674" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04518af7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04814d86-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-67_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5585092-11ff-41fd-b030-5dbbb7c94586" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04518af7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465fd54-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_542c315f-c732-47d8-9f94-14becd907818" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452c375-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471e431-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d9158160-c6dd-48de-b876-1ad8f4790d8b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452c375-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045d98e5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-106_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5cd2f7ae-c623-4ef2-9b1f-eb17a4f41a76" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c17d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480d851-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-106_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6deefc8d-1ec9-4f17-a4e9-0def4f805c74" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c17d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04893cc3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-78_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_267882be-e043-4fe2-828d-ee7dcd9f2a56" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b2d77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ed6fb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-78_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77a78b7e-6b01-49ef-a7cb-083fc9306277" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b2d77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04720b4a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>6-7_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52a7e73f-0d67-4fcc-8d5b-3280bf2cd8f2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c8776-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046efe08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>6-7_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff281c70-9aa6-4fa1-86a8-8b6696ef8673" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c8776-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047c6b85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_81200a1b-215e-4827-9416-a44c43ada3a8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ba839-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480b148-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b32a5029-9d7b-418d-ad5a-c087553ab29c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ba839-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0453add6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>78-79_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ffd0c9a3-b778-4c8e-830e-84f11f1ad225" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04592c16-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b7605-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>78-79_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5d6be66-2d73-470a-9e79-6b31ca2b90fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04592c16-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459a142-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-104_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a99dccd8-9702-4eb8-8964-06bde7b2c16d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b3301-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045d98e6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-104_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2af19073-0170-431c-a6e7-6b34673c8cfe" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b3301-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04801509-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>95-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_961a3a2b-bf38-403c-8157-61989ae2a78d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e5c32-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04597a34-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>95-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44cd97cf-e5f4-425d-ab4e-78a644f2cae3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e5c32-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04828605-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_16e56955-0b75-4c4b-865c-3dbcd486e987" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed169-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464289a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6324e73a-a449-4d27-b564-4c8ada42e56d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed169-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0476c633-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-11_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_385e1e8f-7374-4b8d-be76-2bb67c6d9e2a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047f78c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045bc426-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-11_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0479e95d-d92a-4969-93db-6ddb10a58edf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047f78c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04642891-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-72_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d6af74b-2e6a-45ac-bd20-6a15a8e1a1b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04845ac7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b0661-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-72_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3e38aea3-4334-467d-868a-701a5a19ab89" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04845ac7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465af34-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>66-67_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1cfb269-66a9-4c02-8b06-c99e60674c8a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047343c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04860874-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>66-67_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bf893186-09f4-4dca-8f4e-5658e7c297b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047343c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500454-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-43_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57313580-d0b4-4922-93ce-849431f63cbd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04569409-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04505274-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-43_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04a9de1b-02f2-448a-9bf6-2e163dc86a8a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04569409-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472a784-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>52-53_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6a7bece5-ce2b-476e-a3d6-2095e2e03b9d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04817498-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045115c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>52-53_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f4cec98c-b5f7-4b89-96ac-c76bfe7f2a9e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04817498-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0452c378-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-107_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_866c631e-c783-4669-862d-2f777ea483c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b7078-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481c2b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-107_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ae6087f-2ce1-4572-8f32-5a5f6b73ab95" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b7078-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044afb45-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-101_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d9265c90-dd93-47df-b74c-418810674d0d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048ac367-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b5fa2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-101_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff2946b0-f023-49f3-bb86-aacfa690a1c5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048ac367-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e0e12-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-57_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9bc4b7f3-bc31-405e-bd21-23e0fedf4028" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0481c2b1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd35-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-57_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0773fb52-07f9-41e9-9200-d8eb03440c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0481c2b1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485ba56-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-69_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ffa79f2-89d8-40bb-93b3-1d373a06fde6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a6fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04758db9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-69_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a232474f-4553-4d89-845a-4c016b7ff5a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a6fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0447c6f5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-111_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b33df20e-4d9f-4569-982c-c2bb1095810a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453fbf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04812675-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-111_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_460bcbb8-34c4-46e0-a663-d5dc02487071" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453fbf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044d1e2a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>41-42_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba9be66d-ac48-405e-9381-ccf30d3ebc62" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04778984-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046512f1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>41-42_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5892fb38-a67b-4746-a5d6-e776862925b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04778984-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04773b69-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-99_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_69a85cfc-a3bb-4118-afbb-86e810f22b56" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a08-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477b092-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-99_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_143048eb-2a8f-4f3a-8f2c-8697796d14be" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a08-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045cae81-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95a9961f-96e3-4d8f-a701-47f035d2fc89" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04581aa5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0457cc82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91b91d7d-56c9-43c7-b7a3-2c5097978923" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04581aa5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459c855-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-116_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25c9cceb-6074-4852-9b5a-ca68c6c7fa00" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04684742-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-116_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_183d126d-2522-4ff2-a8cd-c5016cf09c1b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c33c1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-94_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f88f267-ae82-4043-b024-7d576b82bf9a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04690a93-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483706b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-94_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52bb4df1-7ee4-452c-bc0a-0513bb1bca8b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04690a93-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04789afa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-39_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_38d6f67a-3e71-4961-a39f-278e8bee710f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c33c9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-39_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1e0bf234-6056-457f-98dc-ff4baa9a3197" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464c4da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-47_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b57fffc4-6b3a-4001-a6bc-e95b771da3dd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458b6e8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04507980-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-47_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_460ec417-358e-4820-aa46-bfbdbee4d84a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458b6e8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ba2aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-38_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f0335c20-a09d-4e31-97d9-d73af4581608" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0473e004-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04479fea-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-38_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4cbe2fc-a781-4a5a-acdb-7ad98f32de7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0473e004-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b3891-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-83_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf0b1871-a1df-4846-9ba0-faa4a73f2020" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f8f22-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a48a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-83_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc7cfa78-f45a-4310-b76a-96567c716dda" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f8f22-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04481514-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>108-109_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f874853-a4b5-4d07-8ccd-7501d7ad810f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cfca6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04716f00-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>108-109_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f57fb2e-d9ed-4664-a7e8-c3f5c4c18789" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cfca6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ab84b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-74_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4b35524e-4d15-4a9e-a558-7f1b04ce6dd9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e5c33-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-74_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_526ae8ad-9d88-4198-bba9-cab314e517e9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0452ea84-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-82_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_542634c7-2ddf-4d7b-b8f7-5545343430e1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04747c40-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b202-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-82_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_05cd0c9a-a151-4ef1-a90b-f55936952753" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04747c40-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f9fd3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-24_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3bc9b6bc-65aa-4184-b898-8db710056fbf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3524-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046cb413-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-24_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dad11c5e-3904-4f42-8aff-afdad5b2382b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3524-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046931a7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-17_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb12795d-fb61-426a-95bc-0ba512cd6c12" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474f177-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c5ad2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-17_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_388e9e47-c17f-436f-91f1-af7923ad2b02" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474f177-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04801506-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-30_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43b8711d-3694-4cb4-a7f6-3c967a89096c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483be84-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454e651-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-30_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c462ec7b-4e09-48f7-b24b-6bcbada32d21" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483be84-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046735d6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-69_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6e31194-43bf-4efb-8fde-177592925bb5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488eea6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492681-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-69_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0fdefa44-49ad-41c5-a085-a2e4d62c9ad6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488eea6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04662461-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>13-15_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44372ab3-7a94-4a27-a917-0702d4f1656d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047566a0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04865694-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>13-15_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9e2078bf-70a3-405b-9b19-5a8c6f943799" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047566a0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e193a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-70_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3caa2373-83ef-464f-839e-fd3dedcf8ea5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476c63a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b1184-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-70_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e43c90d6-da02-4ecc-8d38-6815a52d23ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476c63a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04745537-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-20_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b8b1714-5985-4791-9e6d-46e5ce223820" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04520028-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472f5a9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-20_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_59950cee-2575-433d-a217-7864f3851a48" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04520028-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ca8f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-95_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17bfa290-c116-4c5b-a25f-85e41f1d3595" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04862f83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04837060-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-95_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a8d12e9d-88f1-4c91-af4c-c0aa080d6973" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04862f83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045c8772-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-16_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6135e68c-0170-4873-a528-d25c495a5b65" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b0bf6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0450798a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-16_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1bd7ca43-4205-43b0-86d4-00ed84ff4cbd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b0bf6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04684744-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-103_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c01fcd7-2da4-4f38-a34b-5535b364e399" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e47-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048aea71-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-103_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb45926c-6788-437b-9fe3-4a4965598026" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e47-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455347a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-32_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90424794-e3d3-4c34-8873-04054083ca9a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04682038-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479ac63-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-32_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98bdcaaa-6cd7-41af-a3e8-fb5f16373d10" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04682038-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a10e9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-61_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4cd5b484-d696-49dc-b666-9a4d6f3ba1e7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb31-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0473b8f5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-61_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f1ed075-294e-40f1-967b-a21c777e4ba4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb31-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04636547-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-104_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8622ebd-c475-44f2-851f-d83fae2379f7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048aea76-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-104_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_705742f2-92fe-47c8-92c5-32f850fac45e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04720b47-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-77_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_732552c6-4ba6-48d8-9fa1-468b7a3db7a4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a02-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04642894-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-77_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57761886-1cfc-42cb-90a5-2a5e9304a7ec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a02-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461dea6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-32_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_905311a7-32c7-4420-9ec5-d7622f38f98f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04483c2a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b978a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-32_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5b435a48-1c24-4f46-8766-7b0817a170b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04483c2a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04828601-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>96-97_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_31df26d9-2c14-4560-aa75-8a52da62ea00" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048719e5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b207-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>96-97_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37e02a72-bf56-46d9-8c58-48020d43c14c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048719e5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d2947-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>25-27_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8be1ba83-d3d3-47b9-868e-f07269e7f4cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048481d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04725960-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>25-27_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ede2bbd-9e42-45c9-a78a-33b7f9c23b0f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048481d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04611b55-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-112_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d558eff7-b478-45ef-bf4b-89da8a4a4803" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04885268-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481c2ba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-112_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_66418b34-4155-49c7-9dfd-498fa55cf959" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04885268-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04481517-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_276c0ff4-1269-492d-a710-5cb39f4b610f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04808a3c-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_09f6ef62-6a51-4a2d-b606-f99bde92dde3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046030f0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6799c630-91ee-47ee-a457-222e2e759534" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04689568-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04605808-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0274ca6-2c15-49df-b546-daf1d9613308" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04689568-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a2194-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-41_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f49101ec-5791-4291-a2e4-b15ff7a6e42e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c8d04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045cae80-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-41_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c89e620-9bf9-4b4c-a42e-1b9707a98c6e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c8d04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045115c1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>39-40_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f689d56-0539-4b10-bdef-4fcb34b774fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048badc2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>39-40_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58c6754a-bf30-4058-8f1d-d07f18be9c7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04690a97-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7655c100-1829-4344-9d56-12b21ef699a4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04690a98-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f497dfba-b701-42b5-8084-0a5bb4e157d2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483be89-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>33-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a352f76-8b7c-4858-ab22-c36a8d9d69db" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0479ac60-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04716f08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>33-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ec56fa9-75ef-4b8f-ae4c-372169ba3a66" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0479ac60-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046adf53-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-108_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_628f4ad3-79ff-4eb9-a0e7-6c7d09327406" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048c4a00-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04795e46-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-108_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17c3a5d3-612e-48c0-83c2-1b8c274edcfb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048c4a00-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04719611-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9e58f1a6-7692-4540-b754-bee3eebeece1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04631724-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04592c19-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5d2c8145-d246-4b0f-b940-7675b2e3da19" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04631724-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047abdd8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>61-62_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ebb19823-2995-439e-b8fe-89026490d06d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04814d85-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045a3d85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>61-62_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fdb6e909-7f95-4191-b443-aa3295404353" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04814d85-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04885261-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>101-102_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a386ea85-1799-4f73-9942-cc270ea8f24d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a4318-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04878f1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>101-102_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_96f86d87-8f1f-466c-891c-e6474cbfa042" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a4318-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463654b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-30_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a6eb8be-2665-49f2-a0cf-4bdf1c566ad6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04747c4a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-30_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_216c543b-27ae-4b7a-abda-d4e8369da03d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044bbe98-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33e4d44f-3c32-4044-b345-e2323a11de9c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048915b9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0456e224-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1cb92674-0b24-4abd-9895-2424dcba6cdd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048915b9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04505270-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-106_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7852b141-4101-4cf3-a7a0-0fb0f7452179" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531190-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-106_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1667532c-a8bb-47dc-8939-691d1f4372e8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a4e31-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-61_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39f8a7f0-3359-4d40-a31a-baee3d518fc4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04793734-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-61_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b35166e5-c1b0-4ea8-9494-d8986dda1fa4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045ed161-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-25_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c324da75-7c81-46f3-8480-4cce928701b3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd003-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0473b8f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-25_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bde71899-3124-4fc4-be14-7c182d3e9fe8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd003-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04686e5b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-34_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95bd34cf-228c-424a-98a8-b1fe48edd620" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0457a574-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04502b61-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-34_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ff29671-4e37-4990-ab4c-75816fb91ab6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0457a574-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463b366-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-60_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a74c15a-2b87-4507-9921-a84701bb2aa1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04595326-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04611b57-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-60_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13fbff1f-17a5-4047-baab-8d8ce4458bd1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04595326-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481e9c1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-19_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_629cdefe-143d-4532-8cc6-2f2568fdcbca" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a8ba1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047629f1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-19_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9103f9da-e245-4eb9-b43d-50635061f0e0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a8ba1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04627ae1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>90-91_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23265a5d-da96-4c86-aa33-e6ea5f3f300f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045f94b9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>90-91_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f0ec47c-0338-49df-bd33-f90bc1f03622" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477b095-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>22-23_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_548ee557-56b5-4f99-885e-c7cac3f91f5d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b623-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e0e18-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>22-23_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80c96ef1-bc76-463c-bc0c-25525fccef70" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b623-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455d0b1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-85_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76bf3aad-95ba-4eff-ad8b-6823c38bc890" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b1189-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462c906-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-85_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_da672302-8d4c-4773-affa-a853485b013a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b1189-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0467f924-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-31_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b316b21-3d1d-4569-868d-71eac5f37d26" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04544a16-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-31_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_68a88b8d-d09f-4a75-9b42-253c8b8fbaf8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459ef61-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec966e8f-8166-4b67-8324-040d3e0d1d7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c796-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04837069-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d83da969-e64f-4d12-b2ff-57758a4bcbe8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c796-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04649dc9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-75_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfe49c19-4231-4063-8a37-6e8388528fc9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0462c907-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04784cdb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-75_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fc14f95-2999-4f5f-9d5a-491d512468ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0462c907-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0468e383-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>50-57_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bd9aec21-657a-4222-b7e5-54826d27504d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045fbbc3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500455-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>50-57_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0e38d04-89e2-4a50-96a4-71622ee2a9d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045fbbc3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455d0b2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-6_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_84281d20-cec3-4a1a-8ca2-fcf007c63a80" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b9789-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a5f01-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-6_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8209826-2c02-4a9c-a732-c2b29c2ec42f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b9789-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04675ce4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d30a59b-1ea2-48e5-a883-49e1f7978105" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04720b41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04656113-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cb715d4-4561-49bf-a5cb-329f1285259d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04720b41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b9786-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-2_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba9b7b0a-15ec-401f-945a-825f81df98b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04845acb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-2_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77ea558b-23c4-4514-89ce-8ee308941198" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04880440-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6cbd553b-616a-42ef-a1c7-2ef41a71c314" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484f709-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0456e227-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07ae1189-ca16-4f66-93ba-ffdc301120ab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484f709-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04745535-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-9_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d09d170a-328f-4f69-80d7-c9a22c9b5df3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044bbe91-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a7548-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-9_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ff7e755-2a0e-4a05-b416-71c18f9a1511" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044bbe91-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a10e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-65_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7bb5bb7b-38a0-4492-8b91-fa5c20935010" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04793738-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-65_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc296935-9902-4368-9bd0-34185b15aad9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0460f444-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-56_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_756ee644-8c2f-4920-b25a-f4473a002977" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046783f3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d2949-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-56_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e7af01e1-a485-42a8-8961-ac6e608e62f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046783f3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0453fbf5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>84-85_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75e11b49-34bc-409e-8da6-74c22db0a88c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04670ec6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046512f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>84-85_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_10344fae-961b-4bf3-9f35-d3072632c951" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04670ec6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487b620-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-36_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d02451da-f4f3-41df-8db7-2e1fba0dafce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0460cd36-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a6a26-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-36_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1ccee30-3315-4d63-b94c-267789baf205" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0460cd36-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04854522-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-70_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90017b52-03f1-4fd0-86a4-8badef36a39e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04549836-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04549834-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-70_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0cec05dd-470c-4c01-9a26-7c9aada791ff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04549836-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479fa85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-86_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2463688-8daa-4640-a060-f39d22ba88dc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452273a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044afb43-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-86_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2347144f-d1f5-4ecb-924d-0eda4c91eaa9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452273a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04837066-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>16-17_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f7b6874-bbe3-4725-9bed-dfbea199df86" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450eeb5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ef2ea-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>16-17_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b113fd5d-6fec-4df6-bc25-c083d7569ffd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450eeb5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046e13a9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a02c34ac-0f6c-4fff-9db2-1a2566e7c30d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a4e33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a96c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8102cd3-bcd8-401a-a14c-980f20abfe99" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a4e33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04725965-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-77_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17fdd6e2-915f-4a39-a56a-023dd1573a9c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e913-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b9785-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-77_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2aa6745b-0a59-4545-a9c5-e7eafa0313a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e913-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b7600-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-62_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4b3090da-5bc6-4fcd-b4d9-415f4a37110f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04720b44-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-62_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb14e951-929b-47b5-8f79-7e6402251d39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0457f391-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-117_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a2e583e-35ce-4cb1-84a0-db2ac803790c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044afb42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-117_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a5a6e86-55e4-476b-a3bd-7832e6168569" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531198-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-28_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3cbe0e06-cd40-43b1-8b46-cc3120ed3368" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0472a780-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0475188b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-28_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3661e530-e893-44f7-9d57-5452c0977217" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0472a780-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04561ed6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-46_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5bcd38f6-970c-4d90-8794-4fb8866a0b13" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045c877a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-46_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_88f6ef9b-41e3-49f2-81bc-db0685fa2dd7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b066b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>18-19_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a747ea47-04a2-4f4a-83ce-2dea51d9b27a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1249-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047ae4e0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>18-19_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99fa3d47-e792-468d-a6e5-fb3cbb4717ca" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1249-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04614262-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>9-10_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c81288b-ff18-4f34-a4a6-b6efbe8648d7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f09-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04834957-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>9-10_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_afeb88bf-a164-4d1c-a587-628ca2769900" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f09-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04765105-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-88_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08f5ca3d-d380-4b2b-ab9c-816e7a6600fd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0480b14b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047602e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-88_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc99e3a3-7506-4b75-88d2-15fa61ee4aea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0480b14b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479d379-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-77_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e423aba4-3a8e-4f81-a8f7-5de33a815f39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04486330-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046205b9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-77_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75073d23-93b0-43f7-9634-8732ee94a155" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04486330-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485452a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-13_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b7bc6e66-e0b9-4905-9399-628c3081b553" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04553477-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479fa89-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-13_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f51d41a-91a3-48b0-ac13-b4556548b5c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04553477-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f8f24-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-105_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab4e9dad-b0af-462a-992a-599bc6cc73eb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04488a45-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04611b58-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-105_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2096b5a2-fc7d-4b5c-9941-4eca357fdd6b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04488a45-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ca8f9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9532e9b1-5d28-4053-9644-6136dc29e381" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047dcb1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_018db44c-2ad5-4c08-b0d2-6b18966c3198" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045ef879-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>88-89_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a14d69f-d3f9-4f50-90d5-5b48804bcdf5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a6a27-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04649dc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>88-89_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_935994b8-33d8-440c-b4b6-b0636e462c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a6a27-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045338a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-98_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30c3464e-e601-4746-bb43-c4a4e83e26e2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a7540-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04887972-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-98_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7750be0f-dc3a-4119-9c88-a497bf28d0fc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a7540-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492680-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>91-92_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d23ef02f-089c-406a-9ec3-7fb3939be673" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04640183-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c5ad5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>91-92_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_94dd59b6-5d9d-4a19-a986-fc96728acd46" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04640183-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477feb7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>7-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b60144b-9674-4465-a2c8-f07d814891f8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a358-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ab848-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>7-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5b698cf7-840d-422f-ba6e-609d8a0a051f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a358-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e4040-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>99-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4aeb1284-384a-44db-9219-0b86f8e78966" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04765108-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471e436-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>99-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fb8f8ee4-5284-484a-a8c7-1b7f8da423e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04765108-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0233-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>114-115_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a2364ff-8a8e-4cff-9b51-29fce18b4e39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b8128-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c17d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>114-115_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_832a4273-3563-4841-8c72-a686f583a637" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b8128-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479102b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-84_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_229b6036-58f5-4e54-aae5-901481622cd8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465d645-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-84_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ce1cbd0-517c-4dce-a47d-c82e9a0e3264" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04670ec2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-73_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd59abd6-6498-4e55-9ae0-eaa54130c6de" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b2d7a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-73_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49831d24-33e9-4233-8424-3f88186a924e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ed6fa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>14-15_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43a428cb-c840-4d33-b881-ff9c5e722e45" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ae4ea-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0449e9d9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>14-15_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ddb2e85c-3e9b-4884-b5b3-f47a552455b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ae4ea-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04865695-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99c9a57b-d3f7-4ece-a9ff-4b96a9113101" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e3ab2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045338a4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b7a9fd94-e963-4ccc-a858-ac88de82b05c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e3ab2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b5484-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_648a1b9b-952b-4dbe-98e0-87bbc753439e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04893cc4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04798557-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32d31df3-e8e1-473a-bd3c-c4623ca9135e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04893cc4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045ed164-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba9d6592-30b0-4b1d-880d-a66284603265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1243-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e8348-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99f7fdc2-95f8-482f-93ad-adf4a17d1647" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1243-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b0bf2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>43-44_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2cb71bcd-863c-4370-947e-2001afd1c5f4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a356-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04642899-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>43-44_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df96b761-d46b-4f89-9c90-2ed86333dbf7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a356-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a6fbb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>109-110_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3912b398-c5e9-4fe1-93c4-d3067d6c2a98" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04627ae6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0466e7b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>109-110_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b09cbb4e-df77-4463-94ba-1f68c00bc4be" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04627ae6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b4ef6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-81_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22970699-2ce1-4253-bd5e-8ef6ab982965" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478c207-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a37f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-81_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f4dade9d-b966-4451-9185-bb4e40634aff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478c207-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047629f9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-89_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_508c347d-9b64-4c6b-a78b-fb497e03fe7e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0467d215-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0478e915-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-89_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36cdbdc6-c000-4dea-8278-6d7afe0dca25" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0467d215-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048719e9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7ca2792b-b2ef-4e62-8373-78599d0d1507" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a37f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045386c2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_834a3de7-a964-4ec9-946d-fb2fb6e14d1f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a37f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046f4c22-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>98-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_785a409b-e651-47d4-8df1-2c13523b0c71" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04658820-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046fe865-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>98-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1d8120ee-e968-4a26-b21d-cf8abc7b4ab9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04658820-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461697a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>28-29_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1c8504a-3090-45d7-bdf1-50caa4dae0b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ada-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04697fc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>28-29_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_81165a0c-295a-4301-9e06-9fea7cd644e0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ada-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04742e24-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-5_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d491afaa-3369-46ed-a028-dd12d08c4cc5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0468e382-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b0668-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-5_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c46dab2b-cbc0-4f03-b381-55c1df3889fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0468e382-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480d856-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2b1386d-8d23-490a-b838-3cea5dad5383" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447c6f1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0478e91a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4e82a52-9e0a-4825-bbd7-5d3c4b4ca16e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447c6f1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04638c56-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-65_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5871bb84-d2a2-4785-b6f1-60d9e450ec2f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483e594-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d5054-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-65_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3b9c154-92c7-436e-b0ee-5772950871b9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483e594-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f0395-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>106-107_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b4cbb98-3d06-47f1-ab02-da15c4f3bb7b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04483c21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>106-107_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_631cda39-5182-4660-836d-1a1d45d28597" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048c22f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-115_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64c0fa78-79c6-4a7f-9b4d-5ff99c92ddf9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a43-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0238-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-115_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aa48718d-8872-40f9-83bc-a09bc802c23a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a43-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045fbbc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-14_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2af451fa-f537-460c-a797-8c6060d77320" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04529c61-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047bf65b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-14_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e496bb51-8fa2-4224-bbef-4ae6e33f7239" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04529c61-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046931a0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-118_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01d7d5f1-a8c2-43cb-a451-e10941e498e7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04806320-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-118_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cce488f5-7ff0-49fe-b9e6-e7d64d86ef16" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04638c58-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>74-75_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce62f6fa-ef6a-4ba4-9301-0811e540cfd6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f4103-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>74-75_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0f50483-176c-4d3f-95e4-9aca58adaf30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a48a1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_560efb1e-a2eb-41d3-bbbe-438d45c7d715" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed162-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b5a14-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed93937b-2f38-4410-a5d6-b09396897487" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed162-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b1180-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-51_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d354b3d-d424-4437-b36f-139a1a4d0dd4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04499bb6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd38-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-51_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb7fb3f4-0f1c-4b7f-969d-e2c7f50f3007" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04499bb6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044974a9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-42_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e7a6bf6-10e3-4135-97bd-4e66bacf182d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04839779-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04616975-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-42_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_daffe09b-e1e5-4f89-85bd-3b1cb7a0325c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04839779-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04723258-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-113_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea253942-7957-433b-b2ee-f0517212b758" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0482860a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-113_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8bfe150a-522d-450a-b92d-49002c017d27" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04789af1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-58_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_931e516f-b4ad-4aac-8da4-d36732b17c24" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04898ae4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044778d4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-58_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7ce0d1ed-04ea-4d5f-b973-7cab7849bbea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04898ae4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492688-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>29-31_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e9d85d2a-5783-4d66-997a-280413a9230a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046efe04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047cb9a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>29-31_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af77654e-c51c-43fb-a9fe-bdea1af5f941" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046efe04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461dea7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-68_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57a2d85c-e2d7-43ee-8180-022d15b96b12" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a10e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047629f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-68_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee79f92e-68d2-424d-9ca6-288d72334f5d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a10e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462f017-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab27991f-ddd5-4d5a-9221-7d37c9297556" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b7b92-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047120e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e3842a4f-bbb3-4631-be74-5d6e2bb689a4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b7b92-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04486336-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-71_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_edf89643-f74b-40be-a7c5-ca2c674efb8b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04607f15-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f51b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-71_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f0496572-de4c-4a7b-8c0e-e117b2485338" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04607f15-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04558294-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-56_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaf2bb3a-d826-455a-be2c-c24c2e7bb74e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045868c2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-56_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01fdbc2f-fc34-4a27-a365-3c52a5020e60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471bd29-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f90bda29-354e-40c1-b2c8-d4f9b835caa1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a2725-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04808a30-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9df831af-b85b-4ee0-9502-1ae4c582705e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a2725-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04529c66-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-5_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4dcbc63-e9fa-4297-8bdf-f6733f727269" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04614263-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04753f92-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-5_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_835c7e59-0e90-403d-adb0-edf3a76cb9c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04614263-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048c22f6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>20-21_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f83b86b-5858-4deb-a326-fc4b01ceeeb0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0451b208-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c65f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>20-21_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_87e4734a-79c7-4920-a0f0-eb498f9e06fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0451b208-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c65f2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>104-105_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4af1edd2-3978-4c67-97cd-3d0006fb2fa6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451d910-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>104-105_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0010e505-4d6b-4c44-8021-011c5ab34ace" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04667287-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>44-45_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f81070b-a4c0-4715-b4e7-699b40884160" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046dc589-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04518afa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>44-45_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d74fb247-a057-4d17-80c3-5c65593e5fb6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046dc589-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455f7c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-11_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_320c9dbd-d0ba-4d8d-acba-29484b28809c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04642896-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04803c17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-11_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53ba2956-c926-4b38-a31e-6875362c2250" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04642896-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047602e5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-93_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37b257d8-d5ae-4ad8-bae0-5a1913e0b8e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d07c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a5f07-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-93_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64066374-e76b-4d8d-825c-35c3acad7f78" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d07c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046958b0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ba5a888-0947-4420-8c97-ed88cec49889" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f4109-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04758db0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_844223c7-fac5-45ad-99dc-346fe48411ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f4109-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048ac362-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-75_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c03fefe-c526-4f61-a7c1-2cdaa71d49e5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e61c8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d294a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-75_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f4f2d6e-5345-44f9-a278-e00564c310fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e61c8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04662468-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>79-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a13f0992-a445-417d-9c5e-1b98212e713a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da71-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>79-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_134c8648-97dc-4def-a28c-9c3464b07b70" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da71-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045115c2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-52_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1110095-97ab-4e0f-8d01-410d70b8e2ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044fdd41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-52_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a540688-4766-4ea2-b71a-b45eeb5f5b4a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044fdd41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455f7c6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>53-54_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_db760441-ccf5-44ec-84ba-70076c83cf4a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3958-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f6817-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>53-54_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_769a6992-b269-4821-97f5-2ea2c2b87f94" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3958-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047dcb17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-55_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e57129f-b910-4d49-b375-b5e13689570c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04640181-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-55_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b95d1f0-18c4-4f0a-b27a-406f8e016a28" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047df222-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-97_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_059af72f-0fac-49b2-b793-d32a22f3ea12" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0456e226-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04479fe9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-97_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3b13b93-ed77-42df-a63c-eecb80a99cd8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0456e226-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a9139-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-110_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e28d973b-2cc1-4849-aa2a-d50778d61ac3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b624-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b3895-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-110_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_12d61d8c-308f-41be-94f5-4de40b4b7861" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b624-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04817494-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-58_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42453a4d-cd7c-4dd9-8a78-500363957256" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451d915-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-58_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91cd3912-e9f4-4015-ba6b-58ddf1af714a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047d2ed5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-33_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b6aea3c-62d6-46a0-9a72-154f49fc21a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854529-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0448d862-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-33_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4368d653-a26f-4dd6-afdd-7070b9b42e4c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854529-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c0cb5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-36_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f4530c9-5552-4369-a23e-78b7921e2c7e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04649dc2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0456e225-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-36_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fbdae6bc-b04d-46d6-a040-1f0227a3db8d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04649dc2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531196-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-64_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dabae8fc-b0ed-456f-b692-b756ec9e372d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0475dbd8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461b792-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-64_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2e568da7-c298-48c8-8444-d6fd225f204b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0475dbd8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a4317-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-40_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_810b9cb5-e66f-4a0e-9efa-4db22532cb96" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b9d10-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-40_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efc77373-5460-4e18-a814-503ac5d8ac86" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0460a623-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>48-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a45f3d1-53ac-4998-9f7d-2bef49647530" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044e56a2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454bf49-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>48-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4753d29-da5b-4a83-88a1-f3314aca5832" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044e56a2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048915b0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a5058523-7f2f-42bd-801f-71a177bca5e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047eb573-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0468bc78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55c1423a-34e7-4344-ad2b-e3fc7d48015c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047eb573-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04812676-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50a5f5a9-2795-40ff-b7e9-f5071cc4a743" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a4b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a2722-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b4a7cca-3e55-418f-96ef-611294619f84" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a4b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04570934-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0db4f041-18fc-4dea-8bf3-416d0435bacf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b3894-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_248a1720-0986-4cd1-8135-4f33703c1c10" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044be5a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>21-22_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f2a84d9-eaa8-4d3c-9436-9c89d670e283" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046d294b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a37f0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>21-22_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a05eb95b-16bf-4b10-a922-a4b04a9c2f92" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046d294b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477d7aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3e0ee80a-f9fb-45b0-9b75-3e84c34e806a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1248-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0453d4e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb611cb9-4b0e-45f5-b114-75a2cce4ee52" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1248-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f6811-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-17_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_94d49ebb-93ad-431a-b49e-c33197a8d0ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047120e9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463b36a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-17_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e40c69fb-b3c5-4328-b5e4-dbaf0cb90099" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047120e9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045a3d83-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>81-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee394a20-0d27-4252-af1c-661e291516ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c79b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046adf57-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>81-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb14f836-e4c5-4b8a-b306-e48366662e56" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c79b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04745533-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-5_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c26bb11-07a0-4f89-be0d-2f1db8376084" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04575750-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b2d74-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-5_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_374c0fa5-e4de-4426-bd0b-9388ccd1abad" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04575750-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044e7db4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3baff0f-3ac5-415b-a1a2-640316fc513b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd007-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046eafe5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_887c1ebf-29d6-4b59-8f93-34746c569ffb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd007-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b2254-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_96133695-3b7a-4549-836d-8bcc1e6051fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cae83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045645e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c0ffed1d-129e-4f00-ba6b-cbe1870d41d2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cae83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04803c1c-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-25_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b26e332b-60e3-4106-bfe5-717d34ecd31c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b7604-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463b364-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-25_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3e54529-d177-44fb-9994-178a5989105a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b7604-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048c7110-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>86-87_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec499bc3-57a5-46a2-9b6d-c59ff85966fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3525-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0452755a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>86-87_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_930a1f76-11ec-4f11-8961-a8e0bd121241" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3525-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e8e67-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-69_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f037b99-08f2-46c8-989a-d5ab95cfb55b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f6815-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04840ca7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-69_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd575874-057a-43f7-a5f3-c16420674704" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f6815-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0489d905-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-61_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14f67662-0614-49f5-a260-dd98dff1a449" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0485ba57-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472ce92-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-61_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef139f25-c7f7-4bf4-8d70-eb0abe62d9eb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0485ba57-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04633e38-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6588009c-6ec4-402e-84a6-1314ee2740c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ca8f0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b7606-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Breed SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_552c3d6c-f1d4-4015-9912-73341a0b317b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477d7a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c92104a-044c-42f2-96f8-b3b5a11b5696" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04856c34-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ab846-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pinevlle SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1690297-7b72-4147-9d0f-dbec3fda2fc5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047fc6e6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a4316-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DanRiver SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4b477e52-b1ac-431a-8dd0-1c097a4d2c79" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452ea80-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e5c30-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd00a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04555b84-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sporn SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e4998e5-26af-4ef5-af65-d5a932257300" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048aea70-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04522732-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86f0bd81-fb56-4781-8350-5eca396ed2c1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048719e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Philo SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04859346-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047eb572-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_321acef5-98d0-407f-b03b-f654bbd9a6c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047f0391-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ba2a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TannrsCk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f68c8b82-d6bc-4cd8-8951-b356649e867b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ab2b0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0460a627-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Claytor SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6d0e868-a337-47a3-bbb6-73172f1e4323" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046bf0c4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047bcf42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4d1ec78-8183-419f-ac50-80520fc48274" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04633e31-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd36-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CabinCrk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04840caa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ClinchRv SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_105c4095-8c33-4358-8e8b-4d49c3aa8b27" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0489b1fa-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045cd594-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TannrsCk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c76b9880-1cf2-480a-b48f-31b865474c74" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483224a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045fe2d8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tidd SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21d14911-dcf0-4988-b137-aa969a6b9c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04839777-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04697fc0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Kammer SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f10c4e18-0633-4309-8a23-edbd6c21d9b1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0472a789-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047147f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Torrey SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1af22a8d-672d-43e1-a7f0-ecb2f9072e38" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c3ee7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045bc428-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sprigg SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25e5b925-2873-437f-ac0f-f22ebd79ed2b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04553478-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04577e67-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Logan SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_208094db-e1d3-42da-82e3-c7a81969d31c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0475dbd6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e8340-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Olive SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5308ee0e-7e5e-429e-b0b1-98215b612ef4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447c6f6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04736ad5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Zanesvll SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef63183e-54c0-4ef7-9feb-5734628339ba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b5fa9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04758db6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4d1ec78-8183-419f-ac50-80520fc48274" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b00d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b86b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rockhill SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc7335d4-90b8-47ba-806a-790eda9af014" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0460cd38-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0476c638-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Roanoke SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_322399a8-2163-4e51-a245-741704b651cf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0489d903-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044aad27-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EastLima SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efd8e745-25ef-41c0-b577-34bfd9656929" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450eeb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b209-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fieldale SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e3f359a-1124-4914-aea0-f579900b1520" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c6067-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04893ccc-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74a2dc80-79a5-42e9-82b2-d09e41794a67" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04558293-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e8346-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CapitlHl SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22933120-40c2-4d7b-80b7-feeeddd5101d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0466c0a0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047bcf48-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bellefnt SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d97a640e-c7e2-445b-8aaa-6e3b3e5307f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0449e9d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047084aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMVernon SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bb65d20-6045-4715-8cb9-485798a98587" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047825c8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04607f19-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N.Newark SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecb58946-3d89-4aad-8cf1-bbdefc9f967c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04684741-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ef2e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hillsbro NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d2ba09c-235d-4125-ae40-4cea6d578438" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0448d86a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500452-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMVernon LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bb65d20-6045-4715-8cb9-485798a98587" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044bbe92-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a754b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Newcmrst LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1736df72-ac1d-4f75-b8b0-c828853c93c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044d1e22-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04627ae0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfd53eb1-6113-4f70-8317-4b4703ac2177" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04819ba4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480ff6b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Claytor LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6d0e868-a337-47a3-bbb6-73172f1e4323" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048433b6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04542305-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tazewell LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e37ef344-e2c3-4831-aa9a-9c308b6777cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ca8f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04747c42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SCoshoct LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1c4b3b4-5469-4c05-9f76-4d402b9326f2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854525-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047d7cf3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HickryCk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f7e0a65-7a17-4cba-92f2-13f0d0678b8f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f08-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483be81-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74a2dc80-79a5-42e9-82b2-d09e41794a67" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0474553a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Mullin LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90a650ec-c23e-44f3-a915-3a784c73fb0c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a48a2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d9e75-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Concord LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3be9367d-294a-496e-8b04-dae05ed5cf7d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047fedf2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481749a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Cloverdl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab59937a-6e62-4b75-a51a-a1aaee428225" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476781a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045841b6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil2 LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2836adfc-b82d-4a04-afba-2683fef9d9a7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0477627b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044d1e25-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FtWayne LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_753f0aa3-f430-4db4-8374-3fb3c77d46d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04697fc9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04614268-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wooster LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2d73e80-c0a3-459e-b25a-85b46dcc09f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0481c2b3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046e3ab3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Turner LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8e25464-339d-4eaf-8fe1-a0e819761af6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0448d863-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a9138-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CabinCrk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04747c44-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046e88d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_321acef5-98d0-407f-b03b-f654bbd9a6c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047e1936-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045f4693-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fremont LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ac8bfe7-375a-432b-b4be-823c87c151b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cae82-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b27e3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cd293f4-6b8b-4270-993b-3c84afb41640" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b00d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045d71d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Chemical LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff91f092-37d8-4af7-9a26-eb74fc9e05cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046efe03-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04592c18-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfd53eb1-6113-4f70-8317-4b4703ac2177" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04555b89-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04731cb7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_69673391-a016-458c-bbf3-1cf7f066f686" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447ee05-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047da403-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Franklin LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9841abb9-ddca-4ac1-a931-d6c03ab7a1aa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94b4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480b140-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N. E. LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a08ac20-1eb8-4e9e-957f-163835ddb068" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048bfbe0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e6758-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Kankakee LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0be35f9d-589c-48fe-8291-6818cba88922" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ea4c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045c1240-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Zanesvll LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef63183e-54c0-4ef7-9feb-5734628339ba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e4a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04486334-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CollCrnr LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b58b322-1917-485d-a856-6c5d9be33d0b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046205b5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04522734-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SouthBnd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5af94b-27d5-44af-a818-c540e41edb9c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b5fa5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046efe07-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sundial LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9488b5f6-89f0-451b-b8dd-cc4a64d38c3c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b7b95-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04700f70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CapitlHl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22933120-40c2-4d7b-80b7-feeeddd5101d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04716f06-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045841b9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Caldwell LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_078ecc44-daf4-4277-a90a-e398b1b794a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483be82-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480150a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Deer Crk NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_211577d4-62d3-44f3-886a-5ebb366974e1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046d0232-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0448ff77-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Adams LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5aecd9c2-e9f3-42fb-8421-99e797865736" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453d4e2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04522737-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Torrey LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1af22a8d-672d-43e1-a7f0-ecb2f9072e38" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044afb44-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04784cd2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WHuntngd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34ae2fd8-006e-41e1-9f68-bfbb5ad541b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044aad24-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04570939-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMedford LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11f043d4-eb65-4bba-85e7-51f0119764f9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04882b51-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cbbc1007-127c-4c17-abb9-48b835a6e8d0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a219a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046476b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Tiffin LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5ebd0f4-b2d8-4437-b463-d30bae8fd525" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0489b1f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04502b62-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tidd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21d14911-dcf0-4988-b137-aa969a6b9c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04798556-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492686-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WestLima LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14b267e5-9504-4589-8163-02dbed5d4e30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04590500-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Jay LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_554ecc89-dba9-4ca3-a45f-51cb1ddc8c4e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047abdd7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04486337-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c92104a-044c-42f2-96f8-b3b5a11b5696" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04791028-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5631ccc1-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_183d126d-2522-4ff2-a8cd-c5016cf09c1b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5631ccc0-d9d2-11e2-bb49-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0474f17b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Baileysv LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ee88115-6b6b-4242-8951-cd957c2c3484" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04817492-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463654a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Delaware LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc65a861-8d66-4c8e-b289-3ef9bbae6575" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94ba-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04700f74-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Blaine LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_88c1095a-a592-4d1a-8cd5-13b81fbbd20a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ecbd1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0488eeab-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51e0eac4-98bc-48f8-9218-80cd503b75a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da70-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479d376-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wythe LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32156c93-b0f7-4072-851d-05071fdfcdd6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b0bf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HolstonT NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c568048-499c-4697-9b84-1516d365a766" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0461b790-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464c4d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hancock LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1331e975-6efb-4be8-9690-29a6bd9c56cf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b0665-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04765100-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cd293f4-6b8b-4270-993b-3c84afb41640" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04689566-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b3307-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Natrium LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eaae9aa7-0d6b-438e-9aa6-6c721d94ff60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04547126-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04767811-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Logan LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_208094db-e1d3-42da-82e3-c7a81969d31c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f05-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b9d17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GoshenJt LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82f34cbf-78f2-4514-ba9c-883440c43243" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04812679-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b3303-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SthPoint LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8419daeb-8d15-4200-82df-be03f8c3cae6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04742e27-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472ce97-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sprigg LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25e5b925-2873-437f-ac0f-f22ebd79ed2b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a48a5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045868c4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BeaverCk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8fde9af-481c-474b-98e7-d314b1816265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b2257-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04882b59-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Switchbk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d2730b46-281a-43ef-8fea-02822f7cd29e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0466246a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5631f3d5-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49831d24-33e9-4233-8424-3f88186a924e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5631f3d4-d9d2-11e2-bb49-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d9e74-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cbbc1007-127c-4c17-abb9-48b835a6e8d0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04488a49-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ecbda-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6588009c-6ec4-402e-84a6-1314ee2740c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048740f1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481e9c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Grant LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93e13ad9-eafa-486b-af85-2fbe8b18be60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d7cf6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04622cc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bellefnt LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d97a640e-c7e2-445b-8aaa-6e3b3e5307f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b2251-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b205-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Kenton LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be6130cb-6e98-4380-8074-f02c21d566fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047dcb12-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04555b85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bradley LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e444ba2b-3b98-4fa8-a217-2cb6b6f8f1cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046adf5a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471e432-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Trenton NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11d0806b-6256-4ea3-b031-d166afc4101f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476ed42-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044d4536-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sorenson LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c777bcc-02b2-4e6f-8b8f-f24b5c28dbf7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045dbff4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd31-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8084e45-f8a8-409c-80db-4771c4fd5a37" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c8777-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461b799-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rockhill LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc7335d4-90b8-47ba-806a-790eda9af014" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854520-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483e592-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwLibrty LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e236bea8-9058-4c81-b4cf-e5bed939a352" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04778989-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0482ad17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Haviland LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_716882a5-c019-4e94-a196-98883e9355a7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cfca7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047fc6e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lincoln LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_953414ac-c8dd-48e0-a94a-b33cfb0d6778" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0479fa87-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531191-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N.Newark LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecb58946-3d89-4aad-8cf1-bbdefc9f967c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0449e9d7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485ba54-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8084e45-f8a8-409c-80db-4771c4fd5a37" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0451d918-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0486cbc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74a2dc80-79a5-42e9-82b2-d09e41794a67" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb36-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454bf45-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Portsmth LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a22b9e9a-46f1-4598-ad8a-5f15d0204416" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045dbff2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5631f3d1-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a5a6e86-55e4-476b-a3bd-7832e6168569" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5631f3d0-d9d2-11e2-bb49-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454983a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Roanoke LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_322399a8-2163-4e51-a245-741704b651cf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484cffb-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0457cc88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51e0eac4-98bc-48f8-9218-80cd503b75a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0448b150-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048433b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Olive NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3bc921e-ed3a-40d2-8af3-21e756fa30eb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04867dab-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044e7db8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Darrah LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65549eb3-291c-4d20-aff0-e7390ff90389" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04481515-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044e7db6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4d1ec78-8183-419f-ac50-80520fc48274" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a9c51-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04549830-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BetsyLne LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3aa4809e-3eee-4fdd-94db-406de5fa92fc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e46-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462c902-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pokagon LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1dff9253-8d43-4aa0-b2f7-6d989105f6c6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0485e168-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e5c31-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hazard LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc86176e-bddc-44c1-acb9-16abc81aa7c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044afb49-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e4047-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crooksvl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4a802c8-9f57-4417-82d6-2391eb43188c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c3ee3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465d641-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>McKinley LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07708cb0-10b2-4044-a8a8-ae4c2fb0d142" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f6da2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045163e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Smythe LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51df44c5-a48d-4de5-b600-66953cf219c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c0cb3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0474ca6b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SWKammer LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d5126a5-ddb9-436f-8e52-5e30d4772111" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04555b82-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045645e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Saltvlle LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eead1765-5772-47fc-b9c6-ffd73241ae30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0478c20a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fieldale LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e3f359a-1124-4914-aea0-f579900b1520" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04682035-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462f018-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Randolph LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ed7962b-ee2e-4f87-8b28-74855f536013" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04887973-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0476ed4b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Riversde LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1bae89bf-c3b6-435f-9dc9-429696e941f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045645e2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0466c0a7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil1 LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af89842f-3294-4f73-903c-ea788894fde6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474f170-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c8d06-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>JacksnRd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1fcb42b5-8aa5-4ab3-abe6-9718e6d35c2f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a4319-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477b094-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sterling LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d759c466-f872-46d9-bb2b-c4624ba5f22a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045d4ac9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04494d96-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hinton NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e8fe545-f447-4145-99e9-84ed84a7d4e9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0489b1f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Medford LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbf02b0c-9ad3-4b74-872d-5ab3cd64bafc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0462c904-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04513cd3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Philo LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045163e2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045dbff8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WCambrdg LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7dd4ad8f-8983-491c-ac24-b487816ebf30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046dc585-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04577e64-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c0cb9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_69673391-a016-458c-bbf3-1cf7f066f686" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a48a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04851e16-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Summerfl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5453a854-04b0-4905-91e2-2a831b048d56" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453add4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045f4695-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sunnysde LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1fe9b2b-14da-4e0b-b4f9-c436b51d6e77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450a093-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048481d4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wagenhls LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53304131-5704-4ec7-8ab2-920193543679" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044974a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:BaseVoltage rdf:ID="_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc">
    <cim:IdentifiedObject.name>33.00</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>33</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_60ee59f3-5ed7-4551-b623-f4346554b22a">
    <cim:IdentifiedObject.name>220.00</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>220</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_c63f79cc-7953-4ab6-9fa6-f8c729bf895b">
    <cim:IdentifiedObject.name>132.00</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>132</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:VoltageLevel rdf:ID="_0484f70a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VLA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047f9fdb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DIA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04731cb4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0448d866-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DUR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047391e8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046ed6f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MIC132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ab2b7-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0457f394-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RÓM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04642898-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04479fe2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046b2d72-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047e675c-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047a48a3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04728079-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046b2d70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04773b6b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04808a33-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NEE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045de701-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0460f448-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047c929a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04791027-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WES132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046c17d5-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04851e1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MEN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ab2b4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04767817-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ALQ132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048a9c58-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNT132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045beb3a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0467d214-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0472f5a8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0471bd23-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAY132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048a272b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRI220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e56a1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047eb571-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ETH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476510a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045cfca4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046ab849-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0450eeb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04542302-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b0bf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OST132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04828600-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f6818-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ERB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0474f171-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046f7338-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0486a4b7-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0449e9d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAY220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04817490-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044c0cba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04636548-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EPH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0474a35b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047d07c3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GRE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0453fbf4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04740714-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WAY132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047a6fb6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048740f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745531-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f8f29-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FAN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476ed41-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046205b3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OLD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2d1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04479fe8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046b0666-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f8f2a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NIN220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045d98e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0471e435-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04878f10-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>QAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631725-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0475b4c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>THE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04887979-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04542300-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04703680-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048433b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047e404a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04806326-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BEL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044aad21-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0468bc77-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047edc88-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04555b88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VALE33KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047147f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UPB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044d1e26-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NEW132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b143-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04789af0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STK132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04670ec0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0488c79a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WHI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_048badc8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047eb579-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045dbff3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04689563-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ESG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04765106-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046bf0c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04675ce0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04605807-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RUS132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04640189-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045a1672-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DOL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047343c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0465611a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OLL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2d2-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046bf0c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BRE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046fe861-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04544a18-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDO220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745534-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0456e220-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LON132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04595327-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046efe09-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e56a1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04765109-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ARM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0449c2c6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b8123-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STA220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0466e7ba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0478c204-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452c37a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048c4a08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047d2ed1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048c22fa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452ea86-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047dcb11-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f4c23-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04784cd1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e7db2-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045ed163-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>PIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0460f447-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047d07c9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AND220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0456bb11-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0478e914-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0463da78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UPB220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0489b1f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047ce0b8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0485e169-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MIT132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047fedfa-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04662460-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047343ca-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04633e3a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ANN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04499bb4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047bcf46-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0466e7ba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04728074-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04719613-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048a7544-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BEA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f7334-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04481510-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476ed45-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044778d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HRL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0478c205-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0470f9d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0455a9aa-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f4102-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WIN220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046030f9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045c8779-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GON220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0453add1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0457f396-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EGL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745536-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0467ab04-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DUN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044f19f8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047a96c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GUL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04784cda-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044fb634-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OSG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04825ef5-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048719e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>PEL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046cdb28-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04742e21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>QAR220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631725-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04876804-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TUC132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046512f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ef876-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04544a15-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SCA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04865696-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0483977a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ALD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046dec9b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04644fa4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AZK132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f2515-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04664b78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045bc420-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048bd4da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TIR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0467f928-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045e8349-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AVA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0449c2ca-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046c65f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BYW132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047120e4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045d23b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAV132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04795e41-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b3309-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ERE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0450c7a8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04773b62-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAS132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0471e439-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b8129-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ELD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04500458-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044be5a3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AND132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04854527-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOD220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045386c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045d4ac5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>COM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044ca8f4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0448d867-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745534-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0483be8b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>THA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0467ab01-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046b7b99-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RIV132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631727-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04588fd5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ROH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0463da79-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04664b7a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RVR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_048481d3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04819ba0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LAN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047cb9a6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046a1c00-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>KHA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0456bb19-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0476c639-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NUR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04819ba1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04773b6a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045e8345-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0479d371-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UMB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f4108-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OND132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2da-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04555b83-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04669999-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0455a9a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>KGL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045386c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04703689-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452ea87-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:Substation rdf:ID="_047c929a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Godrics Hollow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04819ba1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nurmengard</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04542302-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gringotts</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045de701-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Needlehole</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0472f5a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dale</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047a48a3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hogsmeade</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046f4c23-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Barad-dûr</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047a6fb6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Waymoot</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Upbourn</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04773b6b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fornost Erain</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04887979-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>The Wall</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04795e41-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Havens of the Falas</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047e404a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Anor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0449c2ca-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Avallonë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0468bc71-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Vale of Arryn</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045beb3a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Tirith</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047120e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bywater</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0467f928-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tirion</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_048badc8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>White Harbor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045e8345-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nobottle</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0452c37a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Formenos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046b0666-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Vinyamar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046dec9b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Aldburg</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04865696-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Scary</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046030f9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Winterfell</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04703680-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Brithombar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0480b149-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nindamos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04553470-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Haysend</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046fe861-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bree</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047fedfa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Mithlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0460f447-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pincup</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0471e439-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Casterly Rock</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047cb9a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lannisport</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0449c2c6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Armenelos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0474f171-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Erebor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ollivanders</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046cdb28-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pelargir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044e56a1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crickhollow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0478c205-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Harlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04670ec0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Stock</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04675ce0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Stormlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044e7db2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crownlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0455a9aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hobbiton</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0452ea87-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Goblin Town</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0463da79-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rohan</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046eafe6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Andúnië</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045ab2b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Michel Delving</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044c0cba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Calembel</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_048481d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Riverlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0466e7ba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Standelf</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04642898-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rómenna</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04828600-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ost-in-Edhil</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2d1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Oldtown</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0453fbf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Grey Havens</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04745531-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Edhellond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0476ed45-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Forlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04825ef5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Osgiliath</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0476510a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ethring</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047edc88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Ithil</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0452ea86-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Frogmorton</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045dbff3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nargothrond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045386c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Kings Landing</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tuckborough</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046eafe3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Alqualondë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045ab2b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Menegroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0450c7a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Erech</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044f19f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dunharrow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047ce0b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Linhir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045ef876-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nogrod</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046f7334-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Beauxbatons</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0471e435-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Carn Dûm</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0474a35b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ephel Brandir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04669999-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Staddle</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04731cb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Diagon Alley</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ondosto</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04631727-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rivendell</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04765106-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Esgaroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046b2d72-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hogwarts</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04499bb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Annúminas</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046f2515-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Azkaban</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04631725-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Qarth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0486a4b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>St Mungos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044aad21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Belegost</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04784cda-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gulltown</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0456bb19-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Khazad-dûm</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045bc420-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Morgul</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04595327-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lond Daer Enedh</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047391e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Durmstrang</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044ca8f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Combe</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04500458-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Eldalondë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047d2ed1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lorien</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0478e914-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Harrenhal</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046ab849-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Valmar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047343c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dol Amroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0476ed41-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fangorn Forest</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046c17d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Westerlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0467ab01-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tharbad</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04719613-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Caras Galadhon</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Umbar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047343ca-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dorne</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04745536-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Eglarest</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0480b143-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Newbury</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04640189-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rushey</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0453add1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gondolin</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04745534-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Edoras</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:GeographicalRegion rdf:ID="_0472f5a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GB</cim:IdentifiedObject.name>
  </cim:GeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_0472a781-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Middle</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_0472f5a6-c766-11e1-8775-005056c00008" />
  </cim:SubGeographicalRegion>
  <cim:OperationalLimitType rdf:ID="_c4604ca3-6418-41f9-95f8-c7217db17e90">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>45000</cim:OperationalLimitType.acceptableDuration>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patl" />
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>900</cim:OperationalLimitType.acceptableDuration>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl" />
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_8a32b9fd-35f1-4dae-a9d0-e9344ed07958">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>60</cim:OperationalLimitType.acceptableDuration>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl" />
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
  </cim:OperationalLimitType>
  <cim:EnergyConsumer rdf:ID="_0448d86a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hillsbro NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_60e693b8-fa5c-4807-b653-176a948ac967" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_60e693b8-fa5c-4807-b653-176a948ac967">
    <cim:IdentifiedObject.name>Hillsbro NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_044bbe92-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMVernon LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044d1e22-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Newcmrst LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04819ba4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_319ad0db-a9f9-4925-8710-b1a718757fed" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_319ad0db-a9f9-4925-8710-b1a718757fed">
    <cim:IdentifiedObject.name>West End NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_048433b6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Claytor LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044ca8f2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tazewell LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04789af0-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04854525-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SCoshoct LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04806326-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044a5f08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HickryCk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04566cf3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_cc922888-9747-4584-b00b-ab3fd1e34691" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_cc922888-9747-4584-b00b-ab3fd1e34691">
    <cim:IdentifiedObject.name>Reusens NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_047a48a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Mullin LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04819ba0-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047fedf2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Concord LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04851e1b-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0476781a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Cloverdl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0477627b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil2 LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0478c204-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04697fc9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FtWayne LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0481c2b3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wooster LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04876804-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0448d863-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Turner LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04747c44-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CabinCrk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047e1936-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045cae82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fremont LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045b00d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046efe03-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Chemical LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044fb634-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04555b89-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0447ee05-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_62b0f284-310d-4b24-b3e9-de366f5d0ee0" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_62b0f284-310d-4b24-b3e9-de366f5d0ee0">
    <cim:IdentifiedObject.name>NwCarlsl NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_045f94b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Franklin LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b7b99-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_048bfbe0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N. E. LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046f7338-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044ea4c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Kankakee LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04524e4a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Zanesvll LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046205b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CollCrnr LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_048b5fa5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SouthBnd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046b7b95-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sundial LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048bd4da-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04716f06-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CapitlHl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0483be82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Caldwell LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f4108-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046d0232-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Deer Crk NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04662460-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_a783dd8d-f446-4a38-9400-d6b6f229bc29" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_a783dd8d-f446-4a38-9400-d6b6f229bc29">
    <cim:IdentifiedObject.name>Deer Crk NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_0453d4e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Adams LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b2d70-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044afb44-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Torrey LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044aad24-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WHuntngd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044c81e5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMedford LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04791027-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047a219a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0489b1f2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Tiffin LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048c4a08-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04798556-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tidd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0458ddf5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WestLima LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047abdd7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Jay LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0460f448-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04791028-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04817492-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Baileysv LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045f94ba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Delaware LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044ecbd1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Blaine LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046c65f4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0463da70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04784cd1-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047b0bf0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wythe LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046ed6f7-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0461b790-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HolstonT NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f8f29-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_c65e3ad4-7470-4bad-80ed-4fcfd193a40c" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_c65e3ad4-7470-4bad-80ed-4fcfd193a40c">
    <cim:IdentifiedObject.name>HolstonT NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_046b0665-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hancock LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0483977a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04689566-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_ff990be6-3979-4e4d-9a97-46a7d17bdaf7" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_ff990be6-3979-4e4d-9a97-46a7d17bdaf7">
    <cim:IdentifiedObject.name>Madison NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04547126-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Natrium LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044a5f05-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Logan LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04812679-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GoshenJt LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b8129-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04742e27-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SthPoint LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047a48a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sprigg LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044b2257-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BeaverCk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0466246a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Switchbk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04488a49-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_f66504bb-f659-4bea-93b3-0b031a502c08" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_f66504bb-f659-4bea-93b3-0b031a502c08">
    <cim:IdentifiedObject.name>Howard NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_048740f1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047d7cf6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Grant LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04588fd5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044b2251-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bellefnt LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047dcb11-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047dcb12-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Kenton LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045e8349-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046adf5a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bradley LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04773b62-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0476ed42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Trenton NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_3881886e-ccf6-4dd3-891e-8b91d8c5eeb6" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_3881886e-ccf6-4dd3-891e-8b91d8c5eeb6">
    <cim:IdentifiedObject.name>Trenton NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_045dbff4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sorenson LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045c8777-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_abf9181d-43d9-448a-92a6-e2406702e7a9" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_abf9181d-43d9-448a-92a6-e2406702e7a9">
    <cim:IdentifiedObject.name>Holston NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04854520-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rockhill LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04778989-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwLibrty LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046bf0c7-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045cfca7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Haviland LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0456bb11-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0479fa87-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lincoln LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04633e3a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0449e9d7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N.Newark LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0451d918-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0482fb36-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045dbff2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Portsmth LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0484cffb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Roanoke LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0448b150-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04784cd1-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9d0b2973-d8e8-45b7-964f-96f309460b5d" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_9d0b2973-d8e8-45b7-964f-96f309460b5d">
    <cim:IdentifiedObject.name>Danville NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04867dab-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Olive NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c9-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9f54ecca-3b0d-4b55-8bce-9f0eb76bde1b" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_9f54ecca-3b0d-4b55-8bce-9f0eb76bde1b">
    <cim:IdentifiedObject.name>Olive NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04481515-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Darrah LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_048a9c51-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04524e46-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BetsyLne LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b0bf4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0485e168-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pokagon LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d4ac5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044afb49-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hazard LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0484f70a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046c3ee3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crooksvl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045f6da2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>McKinley LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04689563-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044c0cb3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Smythe LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0467d214-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04555b82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SWKammer LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045cfca4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0458ddf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Saltvlle LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04682035-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fieldale LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04887973-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Randolph LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04773b6a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045645e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Riversde LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0488c79a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0474f170-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil1 LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0489b1f8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046a4319-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>JacksnRd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047eb571-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045d4ac9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sterling LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0485e169-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044c81e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hinton NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04644fa4-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9f0fc8c3-934d-4388-a657-f66d814670a6" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_9f0fc8c3-934d-4388-a657-f66d814670a6">
    <cim:IdentifiedObject.name>Hinton NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_0462c904-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Medford LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04555b83-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045163e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Philo LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046dc585-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WCambrdg LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044d1e26-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04566cf5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047a48a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0453add4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Summerfl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0456e220-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0450a093-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sunnysde LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044974a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wagenhls LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04767817-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EquivalentInjection rdf:ID="_5631ccc0-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_41d4fafe-e4ce-4ca3-86d9-f181ae3f8ea3" />
    <cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
  </cim:EquivalentInjection>
  <cim:EquivalentInjection rdf:ID="_5631f3d4-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3f46fe5-0cd1-4a1c-b722-e967b9ab21e2" />
    <cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
  </cim:EquivalentInjection>
  <cim:EquivalentInjection rdf:ID="_5631f3d0-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0b5bf2ef-a008-4b9a-9fe9-3c528c8bec50" />
    <cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
  </cim:EquivalentInjection>
  <cim:ThermalGeneratingUnit rdf:ID="_0f6ab5a4-6b72-42f4-92bc-1993e1ae58a3">
    <cim:IdentifiedObject.name>TwinBrch SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b2d72-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>85</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>160</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_044ca8f0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_668eb671-5c36-4351-a95d-53ca850581db" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0f6ab5a4-6b72-42f4-92bc-1993e1ae58a3" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>170</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_668eb671-5c36-4351-a95d-53ca850581db">
    <cim:IdentifiedObject.name>TwinBrch SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04633e38-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_f26d4eb3-ebdb-4025-8080-f856ce656b42">
    <cim:IdentifiedObject.name>Breed SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046030f9-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>450</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>600</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>300</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_045868c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Breed SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f4102-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7566f2a7-61eb-42fe-a59a-8276257fdbc6" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>750</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_f26d4eb3-ebdb-4025-8080-f856ce656b42" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>640</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-225</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_7566f2a7-61eb-42fe-a59a-8276257fdbc6">
    <cim:IdentifiedObject.name>Breed SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045b7606-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_e5a479a8-ab8d-4a54-bb52-376874ae2784">
    <cim:IdentifiedObject.name>DeerCrk SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0474a35b-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>7</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_04856c34-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b55d80d5-720f-46f9-897f-ff8c5eaf8b44" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>50</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e5a479a8-ab8d-4a54-bb52-376874ae2784" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>45</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_b55d80d5-720f-46f9-897f-ff8c5eaf8b44">
    <cim:IdentifiedObject.name>DeerCrk SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_0477d7a5-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_9a6bdb3c-346d-4426-8127-5f6cbf0150b2">
    <cim:IdentifiedObject.name>Pinevlle SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>4</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_047fc6e6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pinevlle SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04555b88-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_98f667da-02d1-4a31-b826-44314a1fbbfe" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>50</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_9a6bdb3c-346d-4426-8127-5f6cbf0150b2" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>45</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_98f667da-02d1-4a31-b826-44314a1fbbfe">
    <cim:IdentifiedObject.name>Pinevlle SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_046ab846-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_fec62959-21c5-4921-90b2-7c85e9f3bfab">
    <cim:IdentifiedObject.name>DanRiver SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0456bb19-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>36</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>20</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_0452ea80-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DanRiver SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046a1c00-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_9db08c95-4586-4a2b-87e3-5a17c944b43a" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>50</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_fec62959-21c5-4921-90b2-7c85e9f3bfab" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>45</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_9db08c95-4586-4a2b-87e3-5a17c944b43a">
    <cim:IdentifiedObject.name>DanRiver SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_046a4316-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_e54b499b-436c-4b89-9803-b1d75e2fa364">
    <cim:IdentifiedObject.name>Glen Lyn SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0449c2c6-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>252</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>400</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>200</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_044cd00a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_32c8ab65-80f7-4c17-b3f5-ff075cce0ba5" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e54b499b-436c-4b89-9803-b1d75e2fa364" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>450</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-150</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_32c8ab65-80f7-4c17-b3f5-ff075cce0ba5">
    <cim:IdentifiedObject.name>Glen Lyn SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045e5c30-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_27799004-aa1e-4889-ba95-ee6fdae64895">
    <cim:IdentifiedObject.name>Sporn SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>513.437439</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>800</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>400</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_048aea70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sporn SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_827a9c80-183d-4e33-9e73-ef0aab3dfb13" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>1000</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_27799004-aa1e-4889-ba95-ee6fdae64895" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>850</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
