  <cim:CurrentLimit rdf:ID="_90dcdbe1-437b-443f-b0b5-c2353f7c6954">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8f2f0c7e-3721-4a82-b971-57cdbe32567c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_04839779-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-42</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2743fff0-8fc1-7225-57bb-1608e614274f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>113.576866</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0002674472</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.670321</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.863728</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>31.88592</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_1a63d708-6a9a-47b4-92de-d25810978324">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_044974a9-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_11d63b98-fc76-454d-9285-463de48f661c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1a63d708-6a9a-47b4-92de-d25810978324" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b9ea0da8-57a8-46d3-bfa0-dc21a2f40ee7">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1a63d708-6a9a-47b4-92de-d25810978324" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9b8510fa-bd0e-4e63-8f4c-0e5443a3eb63">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1a63d708-6a9a-47b4-92de-d25810978324" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_0484a8e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-113</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4f894955-3db9-da39-f0c2-8b945d314ed3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>107.84864</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0002972911</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>10.71576</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>10.9300756</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>35.37072</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_bd56e721-03cc-41e4-bb55-46000e985ed6">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04723258-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a70e5728-9b9f-4d7f-9a9e-1da29a141390">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bd56e721-03cc-41e4-bb55-46000e985ed6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7a4d98b5-2e0c-4af5-b1d0-c41bea482943">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bd56e721-03cc-41e4-bb55-46000e985ed6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_336bfd86-a922-4154-9e06-cd87382cdc5f">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bd56e721-03cc-41e4-bb55-46000e985ed6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_04898ae4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-58</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55ced2ba-03a1-fd8c-4d1f-400c72a69e9b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>69.02222</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001026171</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.44312</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.53198242</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>12.5278568</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_137c90ef-1a4c-4a5e-8490-73de24e78985">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04789af1-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a93c24ad-5db0-46a5-a14f-018a26a9e009">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_137c90ef-1a4c-4a5e-8490-73de24e78985" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9c6f5c6b-1c48-486d-817d-544297fbef05">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_137c90ef-1a4c-4a5e-8490-73de24e78985" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2be10dec-f0ac-470d-83f7-a2a4e70f3491">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_137c90ef-1a4c-4a5e-8490-73de24e78985" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_046efe04-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>29-31</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9172dafa-c6a0-8b30-27b1-3944492ffba2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>53.23916</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>4.76354E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.881792</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.91942775</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>5.767344</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_2f2fcb72-b350-41bf-a2e4-fe3b133ad4c9">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04492688-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9cd7079a-60e8-4ae2-ad6e-2b2b299da0f9">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2f2fcb72-b350-41bf-a2e4-fe3b133ad4c9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ee57814f-f263-4a45-87db-86c93966cf99">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2f2fcb72-b350-41bf-a2e4-fe3b133ad4c9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f0e21213-6535-44a7-89b6-3063f8738d6b">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2f2fcb72-b350-41bf-a2e4-fe3b133ad4c9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_044a10e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-68</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b9e8dcc6-5549-0835-a858-1e29818f8f44" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Conductor.length>114.272278</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00131818186</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.66792</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.6812784</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>7.744</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_4e52858b-ebfc-400e-9ba0-874387c57fcb">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0461dea7-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a56eb2a1-a250-44f0-909c-7d52a1dd3af8">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e52858b-ebfc-400e-9ba0-874387c57fcb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_be72c97f-9801-4b6e-acc0-fd79b256c7ab">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e52858b-ebfc-400e-9ba0-874387c57fcb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ab31cd46-6d0c-4d9c-95f1-396a45a237e1">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e52858b-ebfc-400e-9ba0-874387c57fcb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_046b7b92-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9c8a2abd-9dc9-7922-1919-fb5c62d555dc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>169.648865</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0004235537</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>12.71952</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>12.9739094</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>50.3553619</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_4d1af9be-1e0b-48e0-8943-2bf58692019c">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0462f017-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_badd733d-84c7-4b52-a4df-94c358399e07">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4d1af9be-1e0b-48e0-8943-2bf58692019c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c929168a-b558-48fa-aa86-314a35dd7d82">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4d1af9be-1e0b-48e0-8943-2bf58692019c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1bf78539-b6fa-4d8b-ba8e-9b5970019be6">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4d1af9be-1e0b-48e0-8943-2bf58692019c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_04607f15-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-71</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_395d5e2c-5a92-4640-6a20-3ea0bdb067f7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>34.6667442</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>5.03903E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.536797</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.567533</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>6.18552</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_b85e703c-5fc8-4007-b93a-630284be67a1">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04486336-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d1e4f02a-e6b8-48f0-9ab9-9c4c3ec90942">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b85e703c-5fc8-4007-b93a-630284be67a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_173c0b25-4aa7-4c49-a38e-daf8ddd9b8b7">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b85e703c-5fc8-4007-b93a-630284be67a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_08ff3ae4-d1dd-49f7-9eda-32ffc8eb0010">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b85e703c-5fc8-4007-b93a-630284be67a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_044c5ad7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-56</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_baf775e4-2d51-6c3e-8eb8-b4eedff87057" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>29.1255341</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>2.14646E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.850291</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8672968</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>2.631024</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_608bcbe3-4e49-4597-a4f1-271af72040e3">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04558294-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_87e0ffe8-20be-453b-a598-0f650502a30d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_608bcbe3-4e49-4597-a4f1-271af72040e3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f19aeba4-5612-451d-a2d5-8f8415f42907">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_608bcbe3-4e49-4597-a4f1-271af72040e3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_94316214-afd8-4c0d-bca4-916acb92af85">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_608bcbe3-4e49-4597-a4f1-271af72040e3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_048a2725-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-37</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d0ca43a-59d5-1d8b-d9a4-4afa7d89470e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>77.6088</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>7.56428E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.91664</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.95497286</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>8.659728</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_270d3107-9161-49d6-9978-c6a2e50961bd">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0471bd29-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d8ecf605-f726-4978-83d9-e81d9cae43a1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_270d3107-9161-49d6-9978-c6a2e50961bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a9ea718f-3a70-4590-bdc8-a638045c7097">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_270d3107-9161-49d6-9978-c6a2e50961bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4ea6b532-d914-4b0c-97ee-9f02a14a40b3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_270d3107-9161-49d6-9978-c6a2e50961bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_04614263-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5d48ed03-cfe3-d8d8-f342-c472df3a8732" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>34.09037</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>1.20523E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.306662</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.312795222</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>1.390435</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_927edd7b-e6a3-4bfb-a9c7-3092b3b71449">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04529c66-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a7e1bd6f-9c24-4c27-95f9-b2791300146c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_927edd7b-e6a3-4bfb-a9c7-3092b3b71449" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7ecdb83b-300c-47f9-a746-141b4e88f5d1">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_927edd7b-e6a3-4bfb-a9c7-3092b3b71449" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2a95fb2b-6661-46e7-a9f6-fe63c1b7433c">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_927edd7b-e6a3-4bfb-a9c7-3092b3b71449" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_0451b208-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>20-21</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_21d01070-83e8-6cfc-f979-b009dbebbaa6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>45.5255966</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000123967</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.188592</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.25236368</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>14.7929754</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7b500cf9-8a55-48b2-a098-f119f4637d70">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_048c22f6-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_545862ea-476a-4303-971c-edd94e23fd74">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b500cf9-8a55-48b2-a098-f119f4637d70" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9c62dbd2-5c0b-4651-9a3e-60685bcfdf52">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b500cf9-8a55-48b2-a098-f119f4637d70" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4b67f5f5-f0e1-4bfb-9d57-4d3474720a45">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b500cf9-8a55-48b2-a098-f119f4637d70" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_047d55e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>104-105</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fee0987e-0db9-9723-c7dc-aae6c7e118e0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>89.34863</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>5.65886E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.731946</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.76658487</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>6.586272</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_9d1e76db-fde5-4085-a168-7b4f1ed3d8d9">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_046c65f2-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7ebbc0ed-754e-4c56-a8ff-4a082f893f3c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9d1e76db-fde5-4085-a168-7b4f1ed3d8d9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d4cfc077-4796-4a02-b938-a43c0f88d615">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9d1e76db-fde5-4085-a168-7b4f1ed3d8d9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1ca40dc7-6736-4fa8-b4cb-ca696949e421">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9d1e76db-fde5-4085-a168-7b4f1ed3d8d9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_046dc589-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>44-45</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f2f21265-bcbc-adf4-3513-d196bf024ebc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>30.5252476</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001285583</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.902976</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.98103547</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>15.6990232</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_bb438fbd-13d3-4638-abb1-5da7f731ba21">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04667287-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f6a5ffac-97f5-446a-aefe-eb668a98e71d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb438fbd-13d3-4638-abb1-5da7f731ba21" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9ba5e8b2-6a11-456a-aac4-3a733a324ddf">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb438fbd-13d3-4638-abb1-5da7f731ba21" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ba738481-ddba-4ebe-a218-8aad0b537f5b">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb438fbd-13d3-4638-abb1-5da7f731ba21" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_04642896-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3b518c84-06ba-a557-3b88-b9963e609cdf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>37.07665</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001003214</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.641616</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.71444845</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>11.9877129</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_c1ed2e34-2f01-49e7-af10-c39f9efe6154">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0455f7c5-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c57e28bd-1572-426d-be4f-3485caf53d12">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c1ed2e34-2f01-49e7-af10-c39f9efe6154" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_16d1fe69-1ba4-46ed-870c-952d884df26b">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c1ed2e34-2f01-49e7-af10-c39f9efe6154" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b1d87c24-e527-4174-aa04-cd0b9de271ea">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c1ed2e34-2f01-49e7-af10-c39f9efe6154" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_047d07c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-93</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ba50d72f-c7a0-993e-7d71-90f379eecedc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>41.1374</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001251148</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.495392</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.58529949</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>14.7755518</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7e906070-ce21-4f77-a281-3c5330083ef8">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_047602e5-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_45ae093b-0f88-45da-8478-d8b9606343cb">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e906070-ce21-4f77-a281-3c5330083ef8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_341ddbb0-3a2a-4eb9-bc29-2e0f7900c00a">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e906070-ce21-4f77-a281-3c5330083ef8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4e1daf8e-7708-4b96-8d3f-67f58f2505f9">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e906070-ce21-4f77-a281-3c5330083ef8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_044f4109-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c8441693-25a3-10f8-5685-44947d7f8d2d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>74.50489</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0004935721</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>12.45816</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>12.7073231</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>56.2795219</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_fc105cc0-39d2-4dc3-b780-b4387bf3bf54">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_046958b0-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_72c90b62-d835-430c-af1d-71195d298fdd">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fc105cc0-39d2-4dc3-b780-b4387bf3bf54" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9f7663d9-452e-4006-88ac-295dc5108fe7">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fc105cc0-39d2-4dc3-b780-b4387bf3bf54" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c58940cb-bd36-4dfc-9615-11716dd652a7">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fc105cc0-39d2-4dc3-b780-b4387bf3bf54" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_046e61c8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-75</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_11d728e0-7076-80fa-4233-5bf3daf5565f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>37.22245</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0007116621</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>7.05672</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>7.197854</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>21.25728</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_ab601c8c-e61a-48b2-a7fc-86eff037643d">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_048ac362-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_07d0d34e-84c8-4395-8f46-d3565303fd2a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab601c8c-e61a-48b2-a7fc-86eff037643d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f2cd1019-50d4-4961-a413-a74f33221b99">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab601c8c-e61a-48b2-a7fc-86eff037643d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3c9a454c-10ee-4c72-a059-77f723f5b7c7">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab601c8c-e61a-48b2-a7fc-86eff037643d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_0463da71-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>79-80</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_03439e78-edb8-cb5e-2e36-ae43e605a33d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>33.12889</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001073232</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.718144</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>2.77250671</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>12.2664957</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_d0a539ff-9bc5-4854-bb20-6e978725ee2d">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04662468-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_75460d4a-9651-4613-87a4-d954370c8f7f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d0a539ff-9bc5-4854-bb20-6e978725ee2d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7452c739-95b4-4967-9703-6790355cb281">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d0a539ff-9bc5-4854-bb20-6e978725ee2d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_270a7d04-9ff9-4178-8b72-b610735a72ac">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d0a539ff-9bc5-4854-bb20-6e978725ee2d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_044fdd41-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-52</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcff24d9-25c2-c052-b138-4f713fdd0066" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>19.7457485</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8.01194E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.537072</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.60781336</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.2453117</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_663f116c-237c-41e2-83c4-86ec2a480311">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_045115c2-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d275a22e-fabb-42eb-80cc-4f8089f2158f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_663f116c-237c-41e2-83c4-86ec2a480311" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_701af727-7df8-4c87-9615-f7ade9c35e3a">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_663f116c-237c-41e2-83c4-86ec2a480311" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9d1eb182-ceb5-426e-9440-5f4d426a31cb">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_663f116c-237c-41e2-83c4-86ec2a480311" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_045c3958-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>53-54</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7d187c41-f093-9273-7f71-211a9f946455" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>56.7723541</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001779155</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.582512</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.674162</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>21.25728</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_a399aa4e-9274-4d19-903a-8f207f1ef9bd">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0455f7c6-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_24232721-4244-4313-939b-c7eccd2bd3fb">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a399aa4e-9274-4d19-903a-8f207f1ef9bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7f361a6a-3949-46c7-a8dd-e212dd07dfcc">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a399aa4e-9274-4d19-903a-8f207f1ef9bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_735ac8df-6a6a-43f0-86f2-49d3280c9a3b">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a399aa4e-9274-4d19-903a-8f207f1ef9bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_044ef2e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-55</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_42310b85-a7c9-b4f0-331e-5f3414816c99" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>32.4472427</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000115932</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.944656</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.00354886</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>12.3187675</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_82d108de-f717-4d11-bedd-e40e4b5630d1">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_047dcb17-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2ef10e6a-35ba-46ff-bbd5-3fed0b3edd42">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_82d108de-f717-4d11-bedd-e40e4b5630d1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_83d1a365-5ebd-48e1-b477-f4bdcb1c880b">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_82d108de-f717-4d11-bedd-e40e4b5630d1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_52aadf8d-53f2-4827-8c70-421bdf1ba822">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_82d108de-f717-4d11-bedd-e40e4b5630d1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_0456e226-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-97</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7499a0cf-8163-389f-814d-43f89d9b991f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>28.50857</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001457759</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.188592</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.25236368</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>16.2740154</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_554e96bf-2d10-4935-8fbc-b01801d51ad5">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_047df222-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_94c7abf3-5f14-4a33-b5b0-becc9ced5951">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_554e96bf-2d10-4935-8fbc-b01801d51ad5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_77813798-83ae-4088-a129-0c46810ef5f1">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_554e96bf-2d10-4935-8fbc-b01801d51ad5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fece5807-6af8-4161-8de8-8f8473d92f11">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_554e96bf-2d10-4935-8fbc-b01801d51ad5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_0487b624-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-110</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3e58bc95-87ff-3ed9-dd17-30935391265b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>81.32339</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0002645776</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.805814</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.94193</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>31.5897121</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_540be307-18ab-4a13-abc9-5593d77b208e">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_046a9139-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6556bc53-d2d4-4e39-93eb-6dbd8047062d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_540be307-18ab-4a13-abc9-5593d77b208e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_07a99745-5437-4372-a0a7-3b4704c6e20c">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_540be307-18ab-4a13-abc9-5593d77b208e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3eacc034-737e-41de-a7b6-b610d3bd0921">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_540be307-18ab-4a13-abc9-5593d77b208e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_045338a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-58</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c147e18d-f012-a1a5-52b4-4eae7b0e3d57" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>37.43351</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001388889</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>5.976432</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.09596</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>16.8315849</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e49dde1e-769b-44a4-b64c-ba37190f455f">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04817494-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_de23e229-4f7f-46b2-ade6-689e1356c642">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e49dde1e-769b-44a4-b64c-ba37190f455f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5e786d5a-d8b0-4e68-8b0e-80418c4a25da">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e49dde1e-769b-44a4-b64c-ba37190f455f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0d0c3ec5-798a-48a4-9bc8-d19c57128a13">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e49dde1e-769b-44a4-b64c-ba37190f455f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_04854529-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-33</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_92a4e1ef-e3d9-8871-b00a-1168781a5283" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>90.7436752</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001833104</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.62112</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.75354242</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>21.6754551</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7e866255-c70f-4bb2-bf45-e5be46cd00c5">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_047d2ed5-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c1b305df-2bc5-44e0-b4ae-b39ce9de8ca1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e866255-c70f-4bb2-bf45-e5be46cd00c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_92371c95-ca5e-4604-96b0-3ee21aa98f9b">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e866255-c70f-4bb2-bf45-e5be46cd00c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5b0395f4-534d-4975-a1af-e0b6ef439193">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e866255-c70f-4bb2-bf45-e5be46cd00c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_04649dc2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-36</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9f734220-e536-9846-63f6-adb04af3c258" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>35.5195732</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>1.53811E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.390298</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.398103952</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>1.777248</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_4394e9ec-79f7-4489-a7d2-04eacdb79c04">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_044c0cb5-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2781dc03-9f60-47b8-823b-d5bbb9fcdb3b">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4394e9ec-79f7-4489-a7d2-04eacdb79c04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7100ff8d-0038-4fea-b382-1114fdbbbb80">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4394e9ec-79f7-4489-a7d2-04eacdb79c04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_74c4b341-7b99-4a81-b88a-2ed3b0c4b1de">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4394e9ec-79f7-4489-a7d2-04eacdb79c04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_0475dbd8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-64</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b771db57-bcf0-f6b6-0652-e276b3fb0657" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Conductor.length>113.458389</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000446281</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.83248</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8491296</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>9.679999</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_bb8bae78-ecbc-40d4-9ffe-9ff7a0f349ca">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04531196-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9079ee9c-d17b-4810-b545-ae2fe883cb53">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb8bae78-ecbc-40d4-9ffe-9ff7a0f349ca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_eb59d486-fc89-4f4e-9fa7-ec08a3c9cf64">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb8bae78-ecbc-40d4-9ffe-9ff7a0f349ca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ae4eadea-f3fc-4ac6-8899-c1698ece7a89">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb8bae78-ecbc-40d4-9ffe-9ff7a0f349ca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_0470d2c9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-40</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ff02105b-35ef-a7a2-741b-b2edce31dde2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>108.837784</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0002410468</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>10.3324327</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>10.5390816</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>29.27232</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_c8f939e7-0ad9-4732-8142-f630ef5394a1">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_046a4317-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_866f3fc6-443e-474a-846b-b8f5c27cb0ca">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c8f939e7-0ad9-4732-8142-f630ef5394a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7c0938b3-2f8c-437c-8ed9-3d743f305160">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c8f939e7-0ad9-4732-8142-f630ef5394a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e98d56fe-a54b-45e4-acff-0ac310beb3dd">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c8f939e7-0ad9-4732-8142-f630ef5394a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_044e56a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>48-49</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9c62eece-44a7-55a2-0368-36963121f8bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>74.0993347</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>7.21993E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.118896</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.181274</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>8.79912</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_843ee916-f63e-4148-8249-3fe63cd92292">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0460a623-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c348a0e9-ff81-4fc9-bf51-91431c533442">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_843ee916-f63e-4148-8249-3fe63cd92292" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_472d8096-6f57-454e-a3d8-3f306b4f4f27">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_843ee916-f63e-4148-8249-3fe63cd92292" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f2e58700-2366-46e0-8408-9472d85acd23">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_843ee916-f63e-4148-8249-3fe63cd92292" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_047eb573-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c1bf9809-3240-bf01-d2e2-ad40c124bbd7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>72.9760742</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000326561</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>14.3748007</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.6622963</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>43.7342377</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_afae7398-4114-4b5e-a15c-deed9374952c">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_048915b0-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a70743b7-6355-4fef-bb0b-6c151cf1b288">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_afae7398-4114-4b5e-a15c-deed9374952c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3b9aa0d5-4cdd-4527-91e2-89d797598afe">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_afae7398-4114-4b5e-a15c-deed9374952c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_89654167-95a6-4c76-aad7-63a881116e17">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_afae7398-4114-4b5e-a15c-deed9374952c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_046f9a4b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-100</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a3555c67-6233-d19d-ce5f-bac300291f3a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>87.55674</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0003466483</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.101472</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.16350126</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.10592</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_c512cb9b-596f-4d8f-8ddd-a203522b752d">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04812676-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_73a3190c-a0bf-4b1b-9053-5c9c5cd4fc65">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c512cb9b-596f-4d8f-8ddd-a203522b752d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_45d8a8d9-59e4-412f-8e4e-ac26b87c52b6">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c512cb9b-596f-4d8f-8ddd-a203522b752d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_216c0f3b-03e8-4b7d-96fc-a5f891331f7f">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c512cb9b-596f-4d8f-8ddd-a203522b752d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_046735d0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0852864c-e658-211e-c28f-cd4ac072e5b0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>75.0107651</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001423324</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.13632</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.19904637</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>16.0126553</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_0de02a83-8560-4232-88f7-ad4b9c9cfb81">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04570934-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_09ec6d5f-7fc9-4b9c-b8a3-cfb1e3d529c0">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0de02a83-8560-4232-88f7-ad4b9c9cfb81" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1451f44e-543d-4c6f-b201-d7a52943238a">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0de02a83-8560-4232-88f7-ad4b9c9cfb81" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_32655e4f-e7da-46b0-a908-b601224ddb73">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0de02a83-8560-4232-88f7-ad4b9c9cfb81" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_046d294b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>21-22</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d834a162-dd99-4560-9775-db99d3e9253a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>39.2269745</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001411846</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.641616</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.71444845</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>16.9012814</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_64ed424e-c944-4c56-b591-4adc8e891416">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_044be5a2-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9d8a0b46-5ce5-4a1e-9369-075fabc8f943">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64ed424e-c944-4c56-b591-4adc8e891416" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a4ca519a-5dee-49fc-9d34-d25e4d3e0430">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64ed424e-c944-4c56-b591-4adc8e891416" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bafaeace-e459-4dc2-87a0-467a9ea25f8d">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64ed424e-c944-4c56-b591-4adc8e891416" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_045c1248-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-37</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04631725-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_047b5a1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-37</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_0477d7aa-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>18.1500015</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_045c1248-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_d21626cf-ce91-44f3-8723-aeb04c8372b5">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0477d7aa-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b7c2fd0d-2826-4e56-8bbc-680672498d33">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d21626cf-ce91-44f3-8723-aeb04c8372b5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fc89899a-e1ba-48c5-aec0-1d321408483c">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d21626cf-ce91-44f3-8723-aeb04c8372b5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1508</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6ee590e8-2483-491d-a919-ffe1e93a41d3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d21626cf-ce91-44f3-8723-aeb04c8372b5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1837</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:RatioTapChanger rdf:ID="_047df228-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-37</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>9</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>2</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>220</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>1</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt" />
    <cim:RatioTapChanger.stepVoltageIncrement>6.5</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_047b5a1b-c766-11e1-8775-005056c00008" />
  </cim:RatioTapChanger>
  <cim:PowerTransformerEnd rdf:ID="_04573047-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-37</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_0453d4e8-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>132</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_045c1248-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_85110445-c6b5-4477-8423-6d25f097930c">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0453d4e8-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c3156a99-a11e-4ba9-9a71-884d066c3b2a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_85110445-c6b5-4477-8423-6d25f097930c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f0cc6f7c-99a3-496d-8d13-1ac44171b1b9">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_85110445-c6b5-4477-8423-6d25f097930c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>2514</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c97df399-5a91-4c8b-b72c-496cade334b5">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_85110445-c6b5-4477-8423-6d25f097930c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>3061</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_047120e9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-17</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0466e7ba-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_04789af7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-17</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_044f6811-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>18.7792015</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_047120e9-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_c1a40e0c-0472-47a3-b26d-f5aa2bb19112">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_044f6811-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6bf6c941-7f42-4b9f-be77-1c6b8e0893c6">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c1a40e0c-0472-47a3-b26d-f5aa2bb19112" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d161a693-b7ea-488b-a945-b567ee43f412">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c1a40e0c-0472-47a3-b26d-f5aa2bb19112" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1508</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f7fdb434-5e1f-4292-9849-2542cf0f4c3d">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c1a40e0c-0472-47a3-b26d-f5aa2bb19112" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1837</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:RatioTapChanger rdf:ID="_047d2ed8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-17</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>4</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>2</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>220</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>1</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt" />
    <cim:RatioTapChanger.stepVoltageIncrement>4.000002</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_04789af7-c766-11e1-8775-005056c00008" />
  </cim:RatioTapChanger>
  <cim:PowerTransformerEnd rdf:ID="_0462c909-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-17</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_0463b36a-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>132</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_047120e9-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_29d38df5-abb1-4921-9438-59f6172c02eb">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0463b36a-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_42cfb739-218f-48a4-8a35-2a2d8d69df25">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_29d38df5-abb1-4921-9438-59f6172c02eb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c65fcaa8-aacd-4104-90bc-ba8b3185073e">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_29d38df5-abb1-4921-9438-59f6172c02eb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>2514</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f62f2fc6-4b6c-4571-a8c5-40d6a89ac703">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_29d38df5-abb1-4921-9438-59f6172c02eb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>3061</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_0488c79b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>81-80</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044e56a1-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_046f2519-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>81-80</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_045a3d83-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>17.908</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_0488c79b-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_06342432-b69f-43e9-a2c8-cccb10e0c362">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_045a3d83-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8bb56b50-b2d0-4424-9b1f-9c7ae7f65889">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_06342432-b69f-43e9-a2c8-cccb10e0c362" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6ff12a17-7104-4420-bfdb-5621035eb4e5">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_06342432-b69f-43e9-a2c8-cccb10e0c362" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1508</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f5010321-8804-4359-911d-7b7843d02753">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_06342432-b69f-43e9-a2c8-cccb10e0c362" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1837</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:RatioTapChanger rdf:ID="_044974a0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>81-80</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>17</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>2</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>220</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>1</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt" />
    <cim:RatioTapChanger.stepVoltageIncrement>6.5</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_046f2519-c766-11e1-8775-005056c00008" />
  </cim:RatioTapChanger>
  <cim:PowerTransformerEnd rdf:ID="_04753f95-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>81-80</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_046adf57-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>132</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_0488c79b-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_91f82258-1f1f-4ea1-98be-be346332bcd1">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_046adf57-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1dab33bf-b982-4611-ad59-5edf0bd3f791">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91f82258-1f1f-4ea1-98be-be346332bcd1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b5d2a008-83c2-47a3-a978-283e6b8b2167">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91f82258-1f1f-4ea1-98be-be346332bcd1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>2514</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1a134158-4b67-4406-be2d-303158bd41c4">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91f82258-1f1f-4ea1-98be-be346332bcd1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>3061</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_04575750-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046eafe6-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_0472f5a7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-5</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_04745533-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>400</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>12.9228</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_04575750-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_5e06d999-c80d-40c9-902b-ef16b691f238">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04745533-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d762d38b-9732-4cb1-9887-d7adca1867a7">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5e06d999-c80d-40c9-902b-ef16b691f238" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_61e544bc-df04-4b97-8a18-5a8f66ae2ab7">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5e06d999-c80d-40c9-902b-ef16b691f238" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1508</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4109402d-315d-4c0e-8d0e-a7a277ad5608">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5e06d999-c80d-40c9-902b-ef16b691f238" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1837</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:RatioTapChanger rdf:ID="_045eaa55-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-5</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>9</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>2</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>220</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>1</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt" />
    <cim:RatioTapChanger.stepVoltageIncrement>1.499999</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_0472f5a7-c766-11e1-8775-005056c00008" />
  </cim:RatioTapChanger>
  <cim:PowerTransformerEnd rdf:ID="_0486cbc6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-5</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_046b2d74-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>400</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>132</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_04575750-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_86cd149c-9123-4daf-976f-7bc862080ee5">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_046b2d74-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d75297d6-4951-46c6-aa29-4f518cd6e591">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_86cd149c-9123-4daf-976f-7bc862080ee5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7d97fc29-56b8-4cd3-924e-aa67d27306c8">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_86cd149c-9123-4daf-976f-7bc862080ee5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>2514</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_23406b6a-ccc0-4233-a063-caf8238c5a4e">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_86cd149c-9123-4daf-976f-7bc862080ee5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>3061</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_044cd007-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-59</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045386c0-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_047084a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-59</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_044e7db4-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>18.6824017</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_044cd007-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_97d34270-e85f-4595-963f-4f5b24c89c17">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_044e7db4-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ee328c13-0ff1-4878-bb7f-13640c2d982c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_97d34270-e85f-4595-963f-4f5b24c89c17" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_67e78c48-0ca2-48d3-8a23-d06c0fcd887e">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_97d34270-e85f-4595-963f-4f5b24c89c17" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1508</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5629d2df-9e35-47ae-8a33-c8276f9343d9">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_97d34270-e85f-4595-963f-4f5b24c89c17" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1837</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:RatioTapChanger rdf:ID="_0488797a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-59</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>31</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>2</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>220</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>1</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt" />
    <cim:RatioTapChanger.stepVoltageIncrement>4.000002</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_047084a8-c766-11e1-8775-005056c00008" />
  </cim:RatioTapChanger>
  <cim:PowerTransformerEnd rdf:ID="_046d9e7a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-59</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_046eafe5-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>132</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_044cd007-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_d13abb46-a062-4239-86ee-9347ecdd46af">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_046eafe5-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f296adf9-2c05-414d-942f-06aab4977710">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d13abb46-a062-4239-86ee-9347ecdd46af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1afd1e4c-1377-424b-a866-7f6cba69be6c">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d13abb46-a062-4239-86ee-9347ecdd46af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>2514</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f2daef4d-6f1a-44d1-9c9b-228acff12575">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d13abb46-a062-4239-86ee-9347ecdd46af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>3061</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_045cae83-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-66</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_046783fa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-66</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_044b2254-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>17.908</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_045cae83-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_4124a3d8-1d21-4bdb-898f-758a1160d5fd">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_044b2254-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d5c4a96d-eb1c-46c5-865c-2a490d66ed6e">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4124a3d8-1d21-4bdb-898f-758a1160d5fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_069c77f0-1cf0-491a-ae17-8f71e0c7cc0b">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4124a3d8-1d21-4bdb-898f-758a1160d5fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1508</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a7b7f7b8-4ee3-45f5-ba3e-edb3678e0866">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4124a3d8-1d21-4bdb-898f-758a1160d5fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1837</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:RatioTapChanger rdf:ID="_044b4964-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-66</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>13</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>2</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>220</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>1</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt" />
    <cim:RatioTapChanger.stepVoltageIncrement>6.5</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_046783fa-c766-11e1-8775-005056c00008" />
  </cim:RatioTapChanger>
  <cim:PowerTransformerEnd rdf:ID="_048a4e3a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-66</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_045645e1-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>132</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_045cae83-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_e8adfaf0-63cd-4093-b8af-7d80336a4449">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_045645e1-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f0b71f23-412c-4531-9483-a9f51a7fd919">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e8adfaf0-63cd-4093-b8af-7d80336a4449" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_85b581c6-1005-4dc0-a758-ad5cfa9b05c4">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e8adfaf0-63cd-4093-b8af-7d80336a4449" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>2514</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_981fee8c-aaa5-4946-b2d2-292bb3a4e7df">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e8adfaf0-63cd-4093-b8af-7d80336a4449" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>3061</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_045b7604-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-25</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_044ad434-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-25</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_04803c1c-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>18.4888</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_045b7604-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_91ad08d2-0a2d-49cf-9226-e3f96e96df3b">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04803c1c-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ffda0c55-7432-46a0-ad17-764529759dc8">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91ad08d2-0a2d-49cf-9226-e3f96e96df3b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ac81f7ca-04be-4b10-838b-fd5171e1b0f7">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91ad08d2-0a2d-49cf-9226-e3f96e96df3b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1508</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2a113652-9eee-4aa3-8fc5-b6ebccfafda5">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91ad08d2-0a2d-49cf-9226-e3f96e96df3b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1837</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:RatioTapChanger rdf:ID="_0447c6f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-25</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>5</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>2</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>220</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>1</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt" />
    <cim:RatioTapChanger.stepVoltageIncrement>4.000002</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_044ad434-c766-11e1-8775-005056c00008" />
  </cim:RatioTapChanger>
  <cim:PowerTransformerEnd rdf:ID="_0473b8fa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-25</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_0463b364-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>132</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_045b7604-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_65c39106-c604-4581-ad44-75573082f0a8">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0463b364-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_249b1989-591e-4b3c-b7ff-a9a66065fdea">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_65c39106-c604-4581-ad44-75573082f0a8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f357d7c9-5bbd-4c6b-960a-7384577353db">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_65c39106-c604-4581-ad44-75573082f0a8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>2514</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_42b6b196-1272-48c6-a627-914c00e3fe3e">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_65c39106-c604-4581-ad44-75573082f0a8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>3061</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_045e3525-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>86-87</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_0461b791-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>86-87</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_048c7110-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:PowerTransformerEnd.b>-0.0002553949</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>50</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>132</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>4.927507</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>36.1373749</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_045e3525-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_7e56c79a-4e06-4e41-83a4-3775a2309752">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_048c7110-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a161e4f0-2987-4f63-8d7e-16424691b29f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e56c79a-4e06-4e41-83a4-3775a2309752" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_580d3b53-5508-4d8d-97cc-4ea463e0cdb9">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e56c79a-4e06-4e41-83a4-3775a2309752" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>2514</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a867e68a-58d1-49cb-955f-bb8e59cf2a11">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e56c79a-4e06-4e41-83a4-3775a2309752" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>3061</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:PowerTransformerEnd rdf:ID="_044be5a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>86-87</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_0452755a-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>50</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>33</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_045e3525-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_7f513135-a398-454b-bd74-23c4452aa912">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0452755a-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ff07ee87-1ab4-43c3-848e-9c9d9fb758f0">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7f513135-a398-454b-bd74-23c4452aa912" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>8747</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1a7f23f9-e2c0-46a6-a93c-687f2209e33d">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7f513135-a398-454b-bd74-23c4452aa912" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>10059</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_257d56c1-d70a-4a96-b85c-d928ade03ad4">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7f513135-a398-454b-bd74-23c4452aa912" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>12246</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:RatioTapChanger rdf:ID="_04682034-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>86-87</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>61</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>31</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>33</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>15</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt" />
    <cim:RatioTapChanger.stepVoltageIncrement>1.786328</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_044be5a6-c766-11e1-8775-005056c00008" />
  </cim:RatioTapChanger>
  <cim:PowerTransformer rdf:ID="_044f6815-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-69</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_048bfbe6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-69</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_047e8e67-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>17.908</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_044f6815-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_7709b454-8c31-44b9-80c8-8ecfb0683281">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_047e8e67-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d4016576-da66-42c3-8197-0f26732c0115">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7709b454-8c31-44b9-80c8-8ecfb0683281" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_836577b9-5365-40b9-8bb1-0c635896faab">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7709b454-8c31-44b9-80c8-8ecfb0683281" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1508</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4ff8ded8-043c-467c-9730-a5f583b4631d">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7709b454-8c31-44b9-80c8-8ecfb0683281" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1837</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:RatioTapChanger rdf:ID="_0487dd39-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-69</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>7</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>2</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>220</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>1</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt" />
    <cim:RatioTapChanger.stepVoltageIncrement>6.5</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_048bfbe6-c766-11e1-8775-005056c00008" />
  </cim:RatioTapChanger>
  <cim:PowerTransformerEnd rdf:ID="_0463b368-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-69</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_04840ca7-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>132</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_044f6815-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_7df6f22e-99f3-43ec-8426-cffe4e91b1b0">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04840ca7-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_602e573e-7497-400a-887a-a2e8ffa5cea2">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7df6f22e-99f3-43ec-8426-cffe4e91b1b0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_10213be6-3bb3-4f54-9d8e-67a412744ad4">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7df6f22e-99f3-43ec-8426-cffe4e91b1b0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>2514</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5e63ebf0-b379-4249-91a8-f8f8c88302e7">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7df6f22e-99f3-43ec-8426-cffe4e91b1b0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>3061</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_0485ba57-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-61</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04745534-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_0448ff76-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-61</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_0489d905-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>400</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>12.9712</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_0485ba57-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_ee00089d-8d84-4516-b44a-b46784ffd0c1">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0489d905-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6bfbce49-463a-4fa2-aa62-8ff20dd5eabe">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ee00089d-8d84-4516-b44a-b46784ffd0c1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9d8d5d2f-e17b-44ba-8e5c-c743c13b8932">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ee00089d-8d84-4516-b44a-b46784ffd0c1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1508</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dbe87453-c7d1-4a10-8f4e-992b351d4810">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ee00089d-8d84-4516-b44a-b46784ffd0c1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1837</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:RatioTapChanger rdf:ID="_04549831-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-61</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>11</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>2</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>220</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>1</cim:TapChanger.normalStep>
    <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt" />
    <cim:RatioTapChanger.stepVoltageIncrement>1.499999</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_0448ff76-c766-11e1-8775-005056c00008" />
  </cim:RatioTapChanger>
  <cim:PowerTransformerEnd rdf:ID="_048aea73-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-61</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.Terminal rdf:resource="#_0472ce92-c766-11e1-8775-005056c00008" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS>400</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.ratedU>132</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_0485ba57-c766-11e1-8775-005056c00008" />
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_0901e75b-8df1-45cb-bb74-92146274eac9">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0472ce92-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3f7efa1e-4a78-41bb-860e-d33aed564a9c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0901e75b-8df1-45cb-bb74-92146274eac9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c2676f61-6c29-44b7-9841-6209f952b0dd">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0901e75b-8df1-45cb-bb74-92146274eac9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>2514</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f6b1a81c-eda7-4a08-b290-bd29a5ed9fa4">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0901e75b-8df1-45cb-bb74-92146274eac9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>3061</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:LinearShuntCompensator rdf:ID="_04553478-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sprigg SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f4cdc674-4a66-4ab8-8d4f-552cb066e259" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0001148</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_f4cdc674-4a66-4ab8-8d4f-552cb066e259">
    <cim:IdentifiedObject.name>Sprigg SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045bc428-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_0475dbd6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Logan SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_a7768441-642e-48a2-b4a8-0ae06bebf676" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0002296</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_a7768441-642e-48a2-b4a8-0ae06bebf676">
    <cim:IdentifiedObject.name>Logan SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04577e67-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_0447c6f6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Olive SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_c701959a-91c1-4a35-9a37-71fb790426ca" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0004592</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_c701959a-91c1-4a35-9a37-71fb790426ca">
    <cim:IdentifiedObject.name>Olive SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045e8340-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_048b5fa9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Zanesvll SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_99c6c4ad-5247-4058-96d4-ee8495103e85" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0001722</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_99c6c4ad-5247-4058-96d4-ee8495103e85">
    <cim:IdentifiedObject.name>Zanesvll SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04736ad5-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_045b00d9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_be267a3c-f7a7-4bdf-bb17-71b773247fbf" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0001148</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_be267a3c-f7a7-4bdf-bb17-71b773247fbf">
    <cim:IdentifiedObject.name>W.Lancst SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04758db6-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_0460cd38-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rockhill SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_069d84c6-bd26-4c26-ac6c-e801a0202a00" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0001606</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_069d84c6-bd26-4c26-ac6c-e801a0202a00">
    <cim:IdentifiedObject.name>Rockhill SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_048b86b4-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_0489d903-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Roanoke SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_5be38d1a-9d01-42d8-b8bb-e9a26cfbcf1a" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0002296</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_5be38d1a-9d01-42d8-b8bb-e9a26cfbcf1a">
    <cim:IdentifiedObject.name>Roanoke SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_0476c638-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_0450eeb7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EastLima SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_6c36f421-303e-4932-93a9-5b0ff86cb7d4" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.000287</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_6c36f421-303e-4932-93a9-5b0ff86cb7d4">
    <cim:IdentifiedObject.name>EastLima SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_044aad27-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_045c6067-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fieldale SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_2d222dd9-7306-4afd-baa5-fd303b0eeb40" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0000688</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_2d222dd9-7306-4afd-baa5-fd303b0eeb40">
    <cim:IdentifiedObject.name>Fieldale SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_0451b209-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_04558293-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_99303cd3-6b53-4ee2-a5ce-fe8d5feeb304" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0000688</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_99303cd3-6b53-4ee2-a5ce-fe8d5feeb304">
    <cim:IdentifiedObject.name>Reusens SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04893ccc-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_0466c0a0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CapitlHl SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_99931a87-ee15-4fd0-b251-9556df7fe598" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0002296</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_99931a87-ee15-4fd0-b251-9556df7fe598">
    <cim:IdentifiedObject.name>CapitlHl SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045e8346-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_0449e9d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bellefnt SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047dcb11-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_6cc38790-c6a6-4309-99f4-a3258e24e785" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0001378</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_6cc38790-c6a6-4309-99f4-a3258e24e785">
    <cim:IdentifiedObject.name>Bellefnt SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_047bcf48-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_047825c8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMVernon SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_2a6c1dcd-201b-4911-83b2-c16acc50a0f4" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0001148</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_2a6c1dcd-201b-4911-83b2-c16acc50a0f4">
    <cim:IdentifiedObject.name>WMVernon SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_047084aa-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_04684741-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N.Newark SC</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_eae61817-d3cb-488f-a1f3-13bc8e31431b" />
    <cim:ShuntCompensator.maximumSections>10</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>132</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>5</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0001148</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_eae61817-d3cb-488f-a1f3-13bc8e31431b">
    <cim:IdentifiedObject.name>N.Newark SC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04607f19-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ConnectivityNode rdf:ID="_9c92104a-044c-42f2-96f8-b3b5a11b5696">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_c452b5b1-ccb8-4187-bca6-8734a1b084a5">
    <cim:IdentifiedObject.name>BUSBAR1</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_5d64a3cd-1c19-4da7-8311-95d50165d0e5">
    <cim:IdentifiedObject.name>31-32_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c92104a-044c-42f2-96f8-b3b5a11b5696" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c452b5b1-ccb8-4187-bca6-8734a1b084a5" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_6a1f2974-6ef9-48a7-937a-8639e81c7a2a">
    <cim:IdentifiedObject.name>BAY_31-32_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c69be1ba-84a3-42f6-97d8-43c438169564">
    <cim:IdentifiedObject.name>31-32_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e118faef-acce-8f60-1e5b-f224e12eccbe" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c92104a-044c-42f2-96f8-b3b5a11b5696" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f8a1163-5f29-4490-9b6a-8f22ce1bc624" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8f8a1163-5f29-4490-9b6a-8f22ce1bc624">
    <cim:IdentifiedObject.name>DISCONNECTOR1</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6a1f2974-6ef9-48a7-937a-8639e81c7a2a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a4ce9f65-cdc1-4a1f-924e-a95e41bf2c19">
    <cim:IdentifiedObject.name>31-32_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_28a89133-05d5-41fb-aaac-9fbe2635046f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f8a1163-5f29-4490-9b6a-8f22ce1bc624" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_28a89133-05d5-41fb-aaac-9fbe2635046f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE2</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a1f2974-6ef9-48a7-937a-8639e81c7a2a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8514337c-256f-44f7-96b1-f3c90d39421c">
    <cim:IdentifiedObject.name>31-32_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_28a89133-05d5-41fb-aaac-9fbe2635046f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9550e743-98fd-4be7-848f-b6a600d6c67b" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_9550e743-98fd-4be7-848f-b6a600d6c67b">
    <cim:IdentifiedObject.name>BREAKER1</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6a1f2974-6ef9-48a7-937a-8639e81c7a2a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6a3acfa6-b76d-4a1d-8207-7895c05fd3f2">
    <cim:IdentifiedObject.name>31-32_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_781cbd1f-bbee-47ed-b21b-0e74fa8d60bd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9550e743-98fd-4be7-848f-b6a600d6c67b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_781cbd1f-bbee-47ed-b21b-0e74fa8d60bd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE3</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a1f2974-6ef9-48a7-937a-8639e81c7a2a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e631dcd6-9a0c-416a-b371-336da1a9a7c7">
    <cim:IdentifiedObject.name>31-32_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_781cbd1f-bbee-47ed-b21b-0e74fa8d60bd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f05e22cc-0d90-4364-9c0b-194b355582ca" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f05e22cc-0d90-4364-9c0b-194b355582ca">
    <cim:IdentifiedObject.name>DISCONNECTOR2</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6a1f2974-6ef9-48a7-937a-8639e81c7a2a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c40e33a9-fbbf-4b34-b888-7dac6fd0e4b7">
    <cim:IdentifiedObject.name>31-32_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8510abce-7684-4f92-8b4e-0f483bf22e87" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f05e22cc-0d90-4364-9c0b-194b355582ca" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8510abce-7684-4f92-8b4e-0f483bf22e87">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE4</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a1f2974-6ef9-48a7-937a-8639e81c7a2a" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fc65a861-8d66-4c8e-b289-3ef9bbae6575">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE5</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_590da960-275e-4cdb-a452-4af2fb4e8b1b">
    <cim:IdentifiedObject.name>BUSBAR2</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b64be05d-d32b-45bb-9833-cd74eb14538c">
    <cim:IdentifiedObject.name>31-32_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc65a861-8d66-4c8e-b289-3ef9bbae6575" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_590da960-275e-4cdb-a452-4af2fb4e8b1b" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_73743c5f-c09e-4524-9284-1de2384bc0af">
    <cim:IdentifiedObject.name>BAY_31-32_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_3fd7cb72-4fb4-4eb6-990e-da4bee438ee3">
    <cim:IdentifiedObject.name>31-32_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cc1c62da-ae58-7198-7eb5-2971feb99ae3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc65a861-8d66-4c8e-b289-3ef9bbae6575" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31b89d14-6a1e-46dc-9d39-d1fae1dae17e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_31b89d14-6a1e-46dc-9d39-d1fae1dae17e">
    <cim:IdentifiedObject.name>DISCONNECTOR3</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73743c5f-c09e-4524-9284-1de2384bc0af" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8b607cc5-8e5a-4bcd-9bae-d948024b2a05">
    <cim:IdentifiedObject.name>31-32_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fdad31cb-00fb-4640-ab9d-256269f3b11f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31b89d14-6a1e-46dc-9d39-d1fae1dae17e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fdad31cb-00fb-4640-ab9d-256269f3b11f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE6</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73743c5f-c09e-4524-9284-1de2384bc0af" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d02f0683-b172-4f27-b686-828daffdd728">
    <cim:IdentifiedObject.name>31-32_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fdad31cb-00fb-4640-ab9d-256269f3b11f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c36c4192-3f68-4ba9-8a62-bea6eb069e4a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c36c4192-3f68-4ba9-8a62-bea6eb069e4a">
    <cim:IdentifiedObject.name>BREAKER2</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73743c5f-c09e-4524-9284-1de2384bc0af" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_4f642346-9895-4e54-8782-fc2d34aa471c">
    <cim:IdentifiedObject.name>31-32_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f35679d9-1036-4ae8-8d60-e815fec62e9a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c36c4192-3f68-4ba9-8a62-bea6eb069e4a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f35679d9-1036-4ae8-8d60-e815fec62e9a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE7</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73743c5f-c09e-4524-9284-1de2384bc0af" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_14279b1f-b478-4f61-91cc-c580299b7a83">
    <cim:IdentifiedObject.name>31-32_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f35679d9-1036-4ae8-8d60-e815fec62e9a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_81b3574d-9b73-4b4b-b456-ee46394a74bd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_81b3574d-9b73-4b4b-b456-ee46394a74bd">
    <cim:IdentifiedObject.name>DISCONNECTOR4</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73743c5f-c09e-4524-9284-1de2384bc0af" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_dffc78a6-1dc9-4399-9b78-8e0b4fc930b9">
    <cim:IdentifiedObject.name>31-32_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23ca5dd9-7ef2-4a7e-bc29-19856ae986e1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_81b3574d-9b73-4b4b-b456-ee46394a74bd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_23ca5dd9-7ef2-4a7e-bc29-19856ae986e1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE8</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73743c5f-c09e-4524-9284-1de2384bc0af" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1dff9253-8d43-4aa0-b2f7-6d989105f6c6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE9</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_045d4ac5-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_65f389f6-82d2-4def-8e73-1bfde357455c">
    <cim:IdentifiedObject.name>BUSBAR3</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d4ac5-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a9dccaee-db77-4a30-920a-54dea50bca15">
    <cim:IdentifiedObject.name>2-12_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1dff9253-8d43-4aa0-b2f7-6d989105f6c6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65f389f6-82d2-4def-8e73-1bfde357455c" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_af3ff7b5-7dd3-4d11-821e-a67103f5df1a">
    <cim:IdentifiedObject.name>BAY_2-12_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d4ac5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c073f62f-4f06-4ed3-baf7-b7deb38e0aeb">
    <cim:IdentifiedObject.name>2-12_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_928cbae7-e9d0-b980-8af2-63e9c1aeede3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1dff9253-8d43-4aa0-b2f7-6d989105f6c6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16f580c3-c4de-4aa0-aecf-b44142a9f4f9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_16f580c3-c4de-4aa0-aecf-b44142a9f4f9">
    <cim:IdentifiedObject.name>DISCONNECTOR5</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af3ff7b5-7dd3-4d11-821e-a67103f5df1a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8527ae5d-9c16-45dd-a436-4e57498a9b2d">
    <cim:IdentifiedObject.name>2-12_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dea7cbed-d620-4247-858a-3c11b2165e96" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16f580c3-c4de-4aa0-aecf-b44142a9f4f9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dea7cbed-d620-4247-858a-3c11b2165e96">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE10</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_af3ff7b5-7dd3-4d11-821e-a67103f5df1a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_83b46242-6f56-4dc4-ab1a-794843b4532f">
    <cim:IdentifiedObject.name>2-12_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dea7cbed-d620-4247-858a-3c11b2165e96" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7861c236-0dcf-4a67-ac6a-a0c682faaba8" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_7861c236-0dcf-4a67-ac6a-a0c682faaba8">
    <cim:IdentifiedObject.name>BREAKER3</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af3ff7b5-7dd3-4d11-821e-a67103f5df1a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b0b3244e-623a-4870-bb16-906658907bcc">
    <cim:IdentifiedObject.name>2-12_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0acc36cd-c202-42e4-a474-c7f0b7f9c35f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7861c236-0dcf-4a67-ac6a-a0c682faaba8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0acc36cd-c202-42e4-a474-c7f0b7f9c35f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE11</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_af3ff7b5-7dd3-4d11-821e-a67103f5df1a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4ab45448-92d8-48b5-9b3e-b1fa2880bf39">
    <cim:IdentifiedObject.name>2-12_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0acc36cd-c202-42e4-a474-c7f0b7f9c35f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b5acb33-8e47-4487-b93d-6ec2a43a385b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9b5acb33-8e47-4487-b93d-6ec2a43a385b">
    <cim:IdentifiedObject.name>DISCONNECTOR6</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af3ff7b5-7dd3-4d11-821e-a67103f5df1a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b3f9a30e-3049-4b86-b9ed-3292796b6f1d">
    <cim:IdentifiedObject.name>2-12_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0fc04886-7a5d-4898-8e3c-c2503c4d2ab1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b5acb33-8e47-4487-b93d-6ec2a43a385b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0fc04886-7a5d-4898-8e3c-c2503c4d2ab1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE12</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_af3ff7b5-7dd3-4d11-821e-a67103f5df1a" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6588009c-6ec4-402e-84a6-1314ee2740c3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE13</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_515fe36e-3fd1-4d80-bf4a-90790673befa">
    <cim:IdentifiedObject.name>BUSBAR4</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_bbfbf1b0-2496-4d58-a941-002edd4937c5">
    <cim:IdentifiedObject.name>2-12_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6588009c-6ec4-402e-84a6-1314ee2740c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_515fe36e-3fd1-4d80-bf4a-90790673befa" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_06c07336-cce9-4730-8b41-3638ca5910e3">
    <cim:IdentifiedObject.name>BAY_2-12_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_96ad2cd9-da8f-41c7-9283-8d069429ff27">
    <cim:IdentifiedObject.name>2-12_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d9461afa-08ca-19d4-f44b-27073a817ea5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6588009c-6ec4-402e-84a6-1314ee2740c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f064d4d4-babb-49b3-88e1-c8f57d934b04" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f064d4d4-babb-49b3-88e1-c8f57d934b04">
    <cim:IdentifiedObject.name>DISCONNECTOR7</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_06c07336-cce9-4730-8b41-3638ca5910e3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ecdd9f81-dbdb-4f85-8f2f-b83b0d9e4d5e">
    <cim:IdentifiedObject.name>2-12_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_877e1c75-5e16-4703-9eda-154016564d6a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f064d4d4-babb-49b3-88e1-c8f57d934b04" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_877e1c75-5e16-4703-9eda-154016564d6a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE14</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06c07336-cce9-4730-8b41-3638ca5910e3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_752de0d1-5fcd-415d-8497-255eead2d3d9">
    <cim:IdentifiedObject.name>2-12_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_877e1c75-5e16-4703-9eda-154016564d6a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfbdc7d9-3951-4a2d-a580-f008271cb2b3" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_cfbdc7d9-3951-4a2d-a580-f008271cb2b3">
    <cim:IdentifiedObject.name>BREAKER4</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_06c07336-cce9-4730-8b41-3638ca5910e3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b1f667f6-ed2b-4263-9814-0e88b9eca270">
    <cim:IdentifiedObject.name>2-12_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76431597-d640-4ad5-b287-c21ccf1542a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfbdc7d9-3951-4a2d-a580-f008271cb2b3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_76431597-d640-4ad5-b287-c21ccf1542a2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE15</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06c07336-cce9-4730-8b41-3638ca5910e3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6c122db5-c643-46d5-ae74-9c8b58cea3d2">
    <cim:IdentifiedObject.name>2-12_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76431597-d640-4ad5-b287-c21ccf1542a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ce0dd85-946b-47a5-baa4-a47e27c245b4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5ce0dd85-946b-47a5-baa4-a47e27c245b4">
    <cim:IdentifiedObject.name>DISCONNECTOR8</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_06c07336-cce9-4730-8b41-3638ca5910e3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3fb8a806-9364-4286-a47e-ed415884eee8">
    <cim:IdentifiedObject.name>2-12_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b926f949-0bca-4ada-81ed-e0b951e84039" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ce0dd85-946b-47a5-baa4-a47e27c245b4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b926f949-0bca-4ada-81ed-e0b951e84039">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE16</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06c07336-cce9-4730-8b41-3638ca5910e3" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_80e42778-8c07-4704-9c7a-83647dac7251">
    <cim:IdentifiedObject.name>BAY_32-114_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8583f232-48bc-46c1-b553-6c6476e8ecc0">
    <cim:IdentifiedObject.name>32-114_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cc1c62da-ae58-7198-7eb5-2971feb99ae3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc65a861-8d66-4c8e-b289-3ef9bbae6575" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02370f01-a461-492f-9b68-f224c760e391" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_02370f01-a461-492f-9b68-f224c760e391">
    <cim:IdentifiedObject.name>DISCONNECTOR9</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80e42778-8c07-4704-9c7a-83647dac7251" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d5b8b7f4-f20c-411c-bfb4-c88f1a142967">
    <cim:IdentifiedObject.name>32-114_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6fb5ee0-c3bd-4ea4-aec2-cacad4582943" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02370f01-a461-492f-9b68-f224c760e391" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a6fb5ee0-c3bd-4ea4-aec2-cacad4582943">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE17</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80e42778-8c07-4704-9c7a-83647dac7251" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b5b8ba94-22df-4b24-806a-b8ac0d3864c8">
    <cim:IdentifiedObject.name>32-114_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6fb5ee0-c3bd-4ea4-aec2-cacad4582943" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3f722eb9-625b-43c8-8582-0c1c147d4f18" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_3f722eb9-625b-43c8-8582-0c1c147d4f18">
    <cim:IdentifiedObject.name>BREAKER5</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80e42778-8c07-4704-9c7a-83647dac7251" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b7987ac8-894d-47c1-b98d-15dadde92b90">
    <cim:IdentifiedObject.name>32-114_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6949a51b-49d2-4b67-9a5a-3630b499702e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3f722eb9-625b-43c8-8582-0c1c147d4f18" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6949a51b-49d2-4b67-9a5a-3630b499702e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE18</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80e42778-8c07-4704-9c7a-83647dac7251" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f949f541-4321-4768-8d3c-41e780114ebe">
    <cim:IdentifiedObject.name>32-114_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6949a51b-49d2-4b67-9a5a-3630b499702e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0ed25a8-62dd-4404-8611-d12dc5a82368" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f0ed25a8-62dd-4404-8611-d12dc5a82368">
    <cim:IdentifiedObject.name>DISCONNECTOR10</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80e42778-8c07-4704-9c7a-83647dac7251" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_005407ba-aaf0-48c2-a1a8-41d7a765d74a">
    <cim:IdentifiedObject.name>32-114_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1bebc4b3-07d4-459a-a0d5-d7c139a208ec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0ed25a8-62dd-4404-8611-d12dc5a82368" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1bebc4b3-07d4-459a-a0d5-d7c139a208ec">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE19</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80e42778-8c07-4704-9c7a-83647dac7251" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_11f043d4-eb65-4bba-85e7-51f0119764f9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE20</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04791027-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cf280cb6-8803-401c-ac5e-184e9002e62b">
    <cim:IdentifiedObject.name>BUSBAR5</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04791027-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_0b3fb240-3b8a-4eec-9bea-b1b1cdea9c34">
    <cim:IdentifiedObject.name>32-114_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11f043d4-eb65-4bba-85e7-51f0119764f9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf280cb6-8803-401c-ac5e-184e9002e62b" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_74e074d8-1564-43fe-a72c-7ff22670da89">
    <cim:IdentifiedObject.name>BAY_32-114_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04791027-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9a239bf9-527d-462d-b9ef-b728220cf53b">
    <cim:IdentifiedObject.name>32-114_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_472651ab-53d8-8160-2fb1-156d83d6259a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11f043d4-eb65-4bba-85e7-51f0119764f9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1bf41841-65f6-4637-a409-c2c6defbbbdd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1bf41841-65f6-4637-a409-c2c6defbbbdd">
    <cim:IdentifiedObject.name>DISCONNECTOR11</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_74e074d8-1564-43fe-a72c-7ff22670da89" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_174b5481-9826-4f68-bdaf-ba636a79d9a0">
    <cim:IdentifiedObject.name>32-114_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d250467b-b79c-4878-8a4d-6178c42cb180" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1bf41841-65f6-4637-a409-c2c6defbbbdd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d250467b-b79c-4878-8a4d-6178c42cb180">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE21</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_74e074d8-1564-43fe-a72c-7ff22670da89" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5f1cf02f-fdb9-482c-a25b-223e17005cae">
    <cim:IdentifiedObject.name>32-114_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d250467b-b79c-4878-8a4d-6178c42cb180" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0523f1b-51bf-4a1b-9d44-d692bd7fcfa8" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a0523f1b-51bf-4a1b-9d44-d692bd7fcfa8">
    <cim:IdentifiedObject.name>BREAKER6</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_74e074d8-1564-43fe-a72c-7ff22670da89" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_7f10b54d-1075-4089-a71d-dc4fb63aa64f">
    <cim:IdentifiedObject.name>32-114_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7967b0e-4160-448c-9e8b-bedca5e85292" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0523f1b-51bf-4a1b-9d44-d692bd7fcfa8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a7967b0e-4160-448c-9e8b-bedca5e85292">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE22</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_74e074d8-1564-43fe-a72c-7ff22670da89" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8966a32a-a35a-4b21-9517-e85a3dc39039">
    <cim:IdentifiedObject.name>32-114_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7967b0e-4160-448c-9e8b-bedca5e85292" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eeefc271-77c8-47a9-861b-fc7982f57e2f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_eeefc271-77c8-47a9-861b-fc7982f57e2f">
    <cim:IdentifiedObject.name>DISCONNECTOR12</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_74e074d8-1564-43fe-a72c-7ff22670da89" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_db54c5fe-2d9e-4b06-9a94-d386b3c28f6c">
    <cim:IdentifiedObject.name>32-114_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bcc0e5c7-6232-4a85-bbd9-6d0342c1f2ee" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eeefc271-77c8-47a9-861b-fc7982f57e2f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bcc0e5c7-6232-4a85-bbd9-6d0342c1f2ee">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE23</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_74e074d8-1564-43fe-a72c-7ff22670da89" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_11d0806b-6256-4ea3-b031-d166afc4101f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE24</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_963fbf78-f15f-4cd0-bf61-405f71ca0061">
    <cim:IdentifiedObject.name>BUSBAR6</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2035fe47-156a-4120-bbfb-9ce853a1d1dd">
    <cim:IdentifiedObject.name>24-72_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11d0806b-6256-4ea3-b031-d166afc4101f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_963fbf78-f15f-4cd0-bf61-405f71ca0061" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_9abe3867-7cdf-478f-8c22-7ecdb68788c9">
    <cim:IdentifiedObject.name>BAY_24-72_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_bd36b579-6bc5-4e85-9d26-c0e2e240c470">
    <cim:IdentifiedObject.name>24-72_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4ce5f804-c3b0-fa8a-4fa7-71df511c0b08" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11d0806b-6256-4ea3-b031-d166afc4101f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3fddedc8-d3bc-44d0-ab7c-effdc27fd4c4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3fddedc8-d3bc-44d0-ab7c-effdc27fd4c4">
    <cim:IdentifiedObject.name>DISCONNECTOR13</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9abe3867-7cdf-478f-8c22-7ecdb68788c9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_214bee4e-dc54-45dd-b4ac-93ed207f6bcd">
    <cim:IdentifiedObject.name>24-72_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8108ff93-4371-4966-9736-64611920b3cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3fddedc8-d3bc-44d0-ab7c-effdc27fd4c4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8108ff93-4371-4966-9736-64611920b3cc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE25</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9abe3867-7cdf-478f-8c22-7ecdb68788c9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f1cf4289-f079-41fd-afc0-4b243285e832">
    <cim:IdentifiedObject.name>24-72_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8108ff93-4371-4966-9736-64611920b3cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e383e0e4-7314-46ae-9e9e-838d050a214a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_e383e0e4-7314-46ae-9e9e-838d050a214a">
    <cim:IdentifiedObject.name>BREAKER7</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9abe3867-7cdf-478f-8c22-7ecdb68788c9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_619445b1-ddf5-44cd-9df1-2c9acaac4200">
    <cim:IdentifiedObject.name>24-72_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2e71ba15-7b2f-431b-aa14-62b3d2ee9895" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e383e0e4-7314-46ae-9e9e-838d050a214a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2e71ba15-7b2f-431b-aa14-62b3d2ee9895">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE26</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9abe3867-7cdf-478f-8c22-7ecdb68788c9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e31b6d3c-3811-46fb-89fe-9950ed928be4">
    <cim:IdentifiedObject.name>24-72_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2e71ba15-7b2f-431b-aa14-62b3d2ee9895" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_632db9b1-8bfe-4573-8c71-8683d59cf177" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_632db9b1-8bfe-4573-8c71-8683d59cf177">
    <cim:IdentifiedObject.name>DISCONNECTOR14</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9abe3867-7cdf-478f-8c22-7ecdb68788c9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cc3b9d7e-1948-4d42-b502-be8ab76dd55f">
    <cim:IdentifiedObject.name>24-72_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a35dd947-2e18-409f-9145-4f638e66768e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_632db9b1-8bfe-4573-8c71-8683d59cf177" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a35dd947-2e18-409f-9145-4f638e66768e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE27</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9abe3867-7cdf-478f-8c22-7ecdb68788c9" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8d2ba09c-235d-4125-ae40-4cea6d578438">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE28</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_3feae657-0036-4065-8993-666bc15c3f79">
    <cim:IdentifiedObject.name>BUSBAR7</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_10293f31-c664-4192-bb6c-db74b0f921b4">
    <cim:IdentifiedObject.name>24-72_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d2ba09c-235d-4125-ae40-4cea6d578438" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3feae657-0036-4065-8993-666bc15c3f79" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_b55b7ebf-1280-4cdd-9c4c-42f04d1227a3">
    <cim:IdentifiedObject.name>BAY_24-72_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2aef6ade-9ff1-46e6-b4b9-24593e4874d5">
    <cim:IdentifiedObject.name>24-72_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bbca3066-6714-61e7-688f-876b7fb58093" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d2ba09c-235d-4125-ae40-4cea6d578438" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_485331d0-e8d6-4b2a-993e-e281885da3b6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_485331d0-e8d6-4b2a-993e-e281885da3b6">
    <cim:IdentifiedObject.name>DISCONNECTOR15</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b55b7ebf-1280-4cdd-9c4c-42f04d1227a3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_665bef2b-511b-44e4-9fa0-53c1fb66cbfd">
    <cim:IdentifiedObject.name>24-72_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_168fe94c-e547-430a-8cb3-6324d8f5fd25" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_485331d0-e8d6-4b2a-993e-e281885da3b6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_168fe94c-e547-430a-8cb3-6324d8f5fd25">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE29</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b55b7ebf-1280-4cdd-9c4c-42f04d1227a3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2b9d65cc-1632-4058-8c77-8bdfb3c73cca">
    <cim:IdentifiedObject.name>24-72_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_168fe94c-e547-430a-8cb3-6324d8f5fd25" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1dccaca-30ee-4389-8b17-be766bf4fbb5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d1dccaca-30ee-4389-8b17-be766bf4fbb5">
    <cim:IdentifiedObject.name>BREAKER8</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b55b7ebf-1280-4cdd-9c4c-42f04d1227a3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_10395258-4c67-484f-90aa-b17d495500cf">
    <cim:IdentifiedObject.name>24-72_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d2070d4-c6d9-44c9-8c1c-664f0c3e2bef" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1dccaca-30ee-4389-8b17-be766bf4fbb5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7d2070d4-c6d9-44c9-8c1c-664f0c3e2bef">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE30</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b55b7ebf-1280-4cdd-9c4c-42f04d1227a3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_17062720-87ee-45ce-aed6-cf237f9df3fc">
    <cim:IdentifiedObject.name>24-72_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d2070d4-c6d9-44c9-8c1c-664f0c3e2bef" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90842a0b-00ba-40a5-bae4-4edde8f1a33d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_90842a0b-00ba-40a5-bae4-4edde8f1a33d">
    <cim:IdentifiedObject.name>DISCONNECTOR16</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b55b7ebf-1280-4cdd-9c4c-42f04d1227a3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f2dd5223-6909-4a7f-9b44-e5ded74bf0e4">
    <cim:IdentifiedObject.name>24-72_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01bea3e9-cd8b-4aa7-bb56-7d9f58340cb2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90842a0b-00ba-40a5-bae4-4edde8f1a33d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_01bea3e9-cd8b-4aa7-bb56-7d9f58340cb2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE31</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b55b7ebf-1280-4cdd-9c4c-42f04d1227a3" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3c777bcc-02b2-4e6f-8b8f-f24b5c28dbf7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE32</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_abee85bc-8375-41fc-9875-350d91672dc2">
    <cim:IdentifiedObject.name>BUSBAR8</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_69f3a536-746f-447a-9395-37d0e545a03f">
    <cim:IdentifiedObject.name>17-18_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c777bcc-02b2-4e6f-8b8f-f24b5c28dbf7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_abee85bc-8375-41fc-9875-350d91672dc2" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_4d547e12-a211-46ff-99b6-13e3e091f9cb">
    <cim:IdentifiedObject.name>BAY_17-18_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_6809e79e-a77b-4845-b918-dcae742fbf7c">
    <cim:IdentifiedObject.name>17-18_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_aac4d021-1255-bbdc-c668-59dd6b55f07b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c777bcc-02b2-4e6f-8b8f-f24b5c28dbf7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b1528c6-d04a-4780-beeb-6e6efdb71916" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2b1528c6-d04a-4780-beeb-6e6efdb71916">
    <cim:IdentifiedObject.name>DISCONNECTOR17</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d547e12-a211-46ff-99b6-13e3e091f9cb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_42284828-d5df-402e-ac37-25203ae664a8">
    <cim:IdentifiedObject.name>17-18_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e380ef78-b5aa-422c-a25b-8a18332841ab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b1528c6-d04a-4780-beeb-6e6efdb71916" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e380ef78-b5aa-422c-a25b-8a18332841ab">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE33</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d547e12-a211-46ff-99b6-13e3e091f9cb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9ef3212c-ac08-4f0c-accd-265dcb5cd114">
    <cim:IdentifiedObject.name>17-18_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e380ef78-b5aa-422c-a25b-8a18332841ab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d3cf83c-a7ee-4ccd-b7e6-d322686020c5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_7d3cf83c-a7ee-4ccd-b7e6-d322686020c5">
    <cim:IdentifiedObject.name>BREAKER9</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d547e12-a211-46ff-99b6-13e3e091f9cb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_01740cba-c934-4820-a0a6-219b37f375d5">
    <cim:IdentifiedObject.name>17-18_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ceb16e66-93e5-4419-b7ff-7272370b757a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d3cf83c-a7ee-4ccd-b7e6-d322686020c5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ceb16e66-93e5-4419-b7ff-7272370b757a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE34</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d547e12-a211-46ff-99b6-13e3e091f9cb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6aff3e39-7895-4d29-af0b-9088be709f43">
    <cim:IdentifiedObject.name>17-18_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ceb16e66-93e5-4419-b7ff-7272370b757a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab134251-d04a-4fa0-9f1b-c363de54c44f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ab134251-d04a-4fa0-9f1b-c363de54c44f">
    <cim:IdentifiedObject.name>DISCONNECTOR18</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d547e12-a211-46ff-99b6-13e3e091f9cb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_99443820-1428-4413-a7f3-d80838af394f">
    <cim:IdentifiedObject.name>17-18_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6c550df-6efa-4d84-b5fc-55944c2d3d7b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab134251-d04a-4fa0-9f1b-c363de54c44f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b6c550df-6efa-4d84-b5fc-55944c2d3d7b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE35</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d547e12-a211-46ff-99b6-13e3e091f9cb" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_07708cb0-10b2-4044-a8a8-ae4c2fb0d142">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE36</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04689563-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_2b6d5cae-601e-4a0d-9994-9198429884e5">
    <cim:IdentifiedObject.name>BUSBAR9</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04689563-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4b5be0d5-c6e2-4dcc-8be6-983ca40f3783">
    <cim:IdentifiedObject.name>17-18_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07708cb0-10b2-4044-a8a8-ae4c2fb0d142" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b6d5cae-601e-4a0d-9994-9198429884e5" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_c95fd26c-7855-4674-8a14-aa7d1369e9dd">
    <cim:IdentifiedObject.name>BAY_17-18_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04689563-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0b7b3c6a-9523-42ae-83a0-9130490428a5">
    <cim:IdentifiedObject.name>17-18_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_42b42397-38f5-05e8-da3a-21314ea193af" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07708cb0-10b2-4044-a8a8-ae4c2fb0d142" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac00b8c5-9dd8-428b-8488-9bd282cf3daf" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ac00b8c5-9dd8-428b-8488-9bd282cf3daf">
    <cim:IdentifiedObject.name>DISCONNECTOR19</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c95fd26c-7855-4674-8a14-aa7d1369e9dd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4f94a982-f209-4546-919c-08d27be88754">
    <cim:IdentifiedObject.name>17-18_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3282f24c-e11f-4fc7-a79e-2b7aeb3a9292" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac00b8c5-9dd8-428b-8488-9bd282cf3daf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3282f24c-e11f-4fc7-a79e-2b7aeb3a9292">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE37</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c95fd26c-7855-4674-8a14-aa7d1369e9dd" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6a6a58e8-034f-498b-b70d-83cd2123074c">
    <cim:IdentifiedObject.name>17-18_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3282f24c-e11f-4fc7-a79e-2b7aeb3a9292" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ec3c09f-df91-4e82-9bdb-401c98f61a89" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6ec3c09f-df91-4e82-9bdb-401c98f61a89">
    <cim:IdentifiedObject.name>BREAKER10</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c95fd26c-7855-4674-8a14-aa7d1369e9dd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2d4172c0-67ef-4e2f-a403-52157a86b7a0">
    <cim:IdentifiedObject.name>17-18_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cef11b02-e487-40de-8c59-ca661e7f6cba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ec3c09f-df91-4e82-9bdb-401c98f61a89" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cef11b02-e487-40de-8c59-ca661e7f6cba">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE38</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c95fd26c-7855-4674-8a14-aa7d1369e9dd" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_50b317a2-08ff-4b1a-99f2-271cc3dd7345">
    <cim:IdentifiedObject.name>17-18_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cef11b02-e487-40de-8c59-ca661e7f6cba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ca16373-5718-484c-8790-777d7bdbca49" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4ca16373-5718-484c-8790-777d7bdbca49">
    <cim:IdentifiedObject.name>DISCONNECTOR20</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c95fd26c-7855-4674-8a14-aa7d1369e9dd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4d659ec2-a180-4b00-b924-1b5faf1581eb">
    <cim:IdentifiedObject.name>17-18_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbc12903-6063-47c1-9dba-441d5849f64d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ca16373-5718-484c-8790-777d7bdbca49" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bbc12903-6063-47c1-9dba-441d5849f64d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE39</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c95fd26c-7855-4674-8a14-aa7d1369e9dd" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6969025b-09d9-47d8-aee2-fd7f7f4c6d83">
    <cim:IdentifiedObject.name>BAY_17-113_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_852ba804-7df3-4a1a-a952-3ce93be17d2d">
    <cim:IdentifiedObject.name>17-113_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_aac4d021-1255-bbdc-c668-59dd6b55f07b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c777bcc-02b2-4e6f-8b8f-f24b5c28dbf7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5f71fad-c733-45d4-878d-d5fccfdb0b94" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a5f71fad-c733-45d4-878d-d5fccfdb0b94">
    <cim:IdentifiedObject.name>DISCONNECTOR21</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6969025b-09d9-47d8-aee2-fd7f7f4c6d83" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_26d26472-3cd9-4f90-9fa7-0de7e17edc54">
    <cim:IdentifiedObject.name>17-113_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_79ca23e5-f13f-45e0-b3e9-2fc930d7fa26" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5f71fad-c733-45d4-878d-d5fccfdb0b94" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_79ca23e5-f13f-45e0-b3e9-2fc930d7fa26">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE40</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6969025b-09d9-47d8-aee2-fd7f7f4c6d83" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0c69ce3f-3ab2-495f-9ebd-a503c5a58232">
    <cim:IdentifiedObject.name>17-113_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_79ca23e5-f13f-45e0-b3e9-2fc930d7fa26" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c24160f9-d2be-41ee-80c5-e1c1715ad6e1" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c24160f9-d2be-41ee-80c5-e1c1715ad6e1">
    <cim:IdentifiedObject.name>BREAKER11</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6969025b-09d9-47d8-aee2-fd7f7f4c6d83" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_829478c4-1d6b-4036-a0ae-2a6edc2e1a25">
    <cim:IdentifiedObject.name>17-113_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b81f88e8-3d41-45da-8c96-a26e9e83b9c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c24160f9-d2be-41ee-80c5-e1c1715ad6e1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b81f88e8-3d41-45da-8c96-a26e9e83b9c4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE41</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6969025b-09d9-47d8-aee2-fd7f7f4c6d83" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a2f9872e-c0ed-4e08-8dff-34462de33ac7">
    <cim:IdentifiedObject.name>17-113_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b81f88e8-3d41-45da-8c96-a26e9e83b9c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_335e2361-f22b-4a29-990d-e444335efd2a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_335e2361-f22b-4a29-990d-e444335efd2a">
    <cim:IdentifiedObject.name>DISCONNECTOR22</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6969025b-09d9-47d8-aee2-fd7f7f4c6d83" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2aea94c6-8b60-45cd-b191-4bfeeb395d83">
    <cim:IdentifiedObject.name>17-113_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d764f731-34a3-4576-98f0-d131f1f5ecf6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_335e2361-f22b-4a29-990d-e444335efd2a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d764f731-34a3-4576-98f0-d131f1f5ecf6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE42</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6969025b-09d9-47d8-aee2-fd7f7f4c6d83" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_211577d4-62d3-44f3-886a-5ebb366974e1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE43</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04662460-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_55d85af1-be07-4530-8a8e-0a778a1a78fc">
    <cim:IdentifiedObject.name>BUSBAR10</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04662460-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f45f9851-3149-4fc6-8df3-a0c5692bf5d4">
    <cim:IdentifiedObject.name>17-113_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_211577d4-62d3-44f3-886a-5ebb366974e1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55d85af1-be07-4530-8a8e-0a778a1a78fc" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_8cadbba0-cc21-4a64-bcc5-05da33f3d1b1">
    <cim:IdentifiedObject.name>BAY_17-113_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04662460-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_001ed70d-836c-4a11-b219-01b7a4208c89">
    <cim:IdentifiedObject.name>17-113_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5b9532e2-cd9b-652f-7ad3-42c1c84322fb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_211577d4-62d3-44f3-886a-5ebb366974e1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a5411c9-a73b-4f6c-afc1-b849fba996e0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9a5411c9-a73b-4f6c-afc1-b849fba996e0">
    <cim:IdentifiedObject.name>DISCONNECTOR23</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8cadbba0-cc21-4a64-bcc5-05da33f3d1b1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e8a7a68f-e9a6-4720-9c83-9e06e71b2357">
    <cim:IdentifiedObject.name>17-113_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_957345e4-0f35-4485-858c-7444939f6047" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a5411c9-a73b-4f6c-afc1-b849fba996e0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_957345e4-0f35-4485-858c-7444939f6047">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE44</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8cadbba0-cc21-4a64-bcc5-05da33f3d1b1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_376abc36-e18a-4c5f-8366-8a03900b3d2c">
    <cim:IdentifiedObject.name>17-113_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_957345e4-0f35-4485-858c-7444939f6047" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70b3c68e-8748-410b-886c-31c2a4528d1c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_70b3c68e-8748-410b-886c-31c2a4528d1c">
    <cim:IdentifiedObject.name>BREAKER12</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8cadbba0-cc21-4a64-bcc5-05da33f3d1b1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_46b162c4-4435-453a-ae9d-bfbf5e8bd15a">
    <cim:IdentifiedObject.name>17-113_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22e6db8a-f829-4a7e-93fe-3ecfc99cddaa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70b3c68e-8748-410b-886c-31c2a4528d1c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_22e6db8a-f829-4a7e-93fe-3ecfc99cddaa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE45</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8cadbba0-cc21-4a64-bcc5-05da33f3d1b1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3fa2d78b-3ac5-4132-b252-af49ba3b3d57">
    <cim:IdentifiedObject.name>17-113_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22e6db8a-f829-4a7e-93fe-3ecfc99cddaa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6a774f04-082c-4625-a769-82c91b08131f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6a774f04-082c-4625-a769-82c91b08131f">
    <cim:IdentifiedObject.name>DISCONNECTOR24</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8cadbba0-cc21-4a64-bcc5-05da33f3d1b1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0f679b08-a60e-4091-8f3b-1d1b0f4f10be">
    <cim:IdentifiedObject.name>17-113_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_062f3c7b-b2d7-4825-8ac9-f1eee901fe73" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6a774f04-082c-4625-a769-82c91b08131f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_062f3c7b-b2d7-4825-8ac9-f1eee901fe73">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE46</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8cadbba0-cc21-4a64-bcc5-05da33f3d1b1" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_85eef230-ea37-4e6a-bd09-8eb75156e4ce">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE47</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_79338ae8-2e6c-4893-a918-182770b53336">
    <cim:IdentifiedObject.name>BUSBAR11</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_85e8b07b-cc40-45bd-a2bb-9064cf4fc51e">
    <cim:IdentifiedObject.name>49-50_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79338ae8-2e6c-4893-a918-182770b53336" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_c58b8eda-9ac8-4965-9c75-53e11785ad07">
    <cim:IdentifiedObject.name>BAY_49-50_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e0f858bc-35da-4b1a-98c9-0012d2636c47">
    <cim:IdentifiedObject.name>49-50_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_78c24a17-ce65-aa59-6754-536706ac68dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ccb483d-6855-42ce-8948-5978586ae7c5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5ccb483d-6855-42ce-8948-5978586ae7c5">
    <cim:IdentifiedObject.name>DISCONNECTOR25</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c58b8eda-9ac8-4965-9c75-53e11785ad07" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4cc2828a-25e6-4a42-b6d2-89f0e9e66f07">
    <cim:IdentifiedObject.name>49-50_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee2ef033-1175-44e6-b89f-0dad4062708b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ccb483d-6855-42ce-8948-5978586ae7c5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ee2ef033-1175-44e6-b89f-0dad4062708b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE48</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c58b8eda-9ac8-4965-9c75-53e11785ad07" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_65570fbf-53f3-4132-9cd7-5e8220f590b7">
    <cim:IdentifiedObject.name>49-50_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee2ef033-1175-44e6-b89f-0dad4062708b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b75947e5-666b-4d65-b957-cdc98548771a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b75947e5-666b-4d65-b957-cdc98548771a">
    <cim:IdentifiedObject.name>BREAKER13</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c58b8eda-9ac8-4965-9c75-53e11785ad07" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_7c73297f-cc66-43fe-80d4-4cc902fb00d8">
    <cim:IdentifiedObject.name>49-50_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cefc3b47-e8e6-4cb4-8b08-9b067aec0fbf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b75947e5-666b-4d65-b957-cdc98548771a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cefc3b47-e8e6-4cb4-8b08-9b067aec0fbf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE49</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c58b8eda-9ac8-4965-9c75-53e11785ad07" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_37ac2574-58fb-496c-8dc3-4653b30668fc">
    <cim:IdentifiedObject.name>49-50_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cefc3b47-e8e6-4cb4-8b08-9b067aec0fbf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e0832b2-bcf8-4777-a518-28f19f5420ab" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4e0832b2-bcf8-4777-a518-28f19f5420ab">
    <cim:IdentifiedObject.name>DISCONNECTOR26</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c58b8eda-9ac8-4965-9c75-53e11785ad07" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_49c791f9-7654-4174-8262-8dd362b8ad2b">
    <cim:IdentifiedObject.name>49-50_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c5625b8-424b-412e-bbc5-705e1f8f43a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e0832b2-bcf8-4777-a518-28f19f5420ab" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8c5625b8-424b-412e-bbc5-705e1f8f43a9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE50</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c58b8eda-9ac8-4965-9c75-53e11785ad07" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7dd4ad8f-8983-491c-ac24-b487816ebf30">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE51</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044d1e26-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_52215004-b655-462d-88b0-5e9930933504">
    <cim:IdentifiedObject.name>BUSBAR12</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044d1e26-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_277512ca-ca26-42c4-bd48-1705c6fc51cf">
    <cim:IdentifiedObject.name>49-50_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7dd4ad8f-8983-491c-ac24-b487816ebf30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52215004-b655-462d-88b0-5e9930933504" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_6b02483d-5cfc-4c6c-b00b-6814278e622d">
    <cim:IdentifiedObject.name>BAY_49-50_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044d1e26-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_840e11c4-480d-4913-a440-bc2c90ec466e">
    <cim:IdentifiedObject.name>49-50_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4ebaa6c2-1616-b2ab-72e5-a5fb61c2c57a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7dd4ad8f-8983-491c-ac24-b487816ebf30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6093e3c7-f95c-4ce1-9161-aab877bca191" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6093e3c7-f95c-4ce1-9161-aab877bca191">
    <cim:IdentifiedObject.name>DISCONNECTOR27</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6b02483d-5cfc-4c6c-b00b-6814278e622d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_83b3daa5-e604-4bbe-8011-3e365d519103">
    <cim:IdentifiedObject.name>49-50_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2cf28f8-bb9e-4c03-837e-b6442c6a725b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6093e3c7-f95c-4ce1-9161-aab877bca191" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a2cf28f8-bb9e-4c03-837e-b6442c6a725b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE52</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6b02483d-5cfc-4c6c-b00b-6814278e622d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6b1f8aa1-9a2c-4b44-a507-ca33031fc04f">
    <cim:IdentifiedObject.name>49-50_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2cf28f8-bb9e-4c03-837e-b6442c6a725b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e18ddf0-7c1b-499c-8456-a13d876b410b" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_8e18ddf0-7c1b-499c-8456-a13d876b410b">
    <cim:IdentifiedObject.name>BREAKER14</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6b02483d-5cfc-4c6c-b00b-6814278e622d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_5e0aa4f3-93e0-4712-843e-dbf7db570207">
    <cim:IdentifiedObject.name>49-50_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_10cb81d1-c8d5-42dc-a429-ebb3e288fd65" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e18ddf0-7c1b-499c-8456-a13d876b410b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_10cb81d1-c8d5-42dc-a429-ebb3e288fd65">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE53</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6b02483d-5cfc-4c6c-b00b-6814278e622d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_04cd0f6e-c4f9-4317-b8a9-52ad2e4077d4">
    <cim:IdentifiedObject.name>49-50_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_10cb81d1-c8d5-42dc-a429-ebb3e288fd65" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b97caa7f-59a7-4e40-b7a5-66e4188f74ca" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b97caa7f-59a7-4e40-b7a5-66e4188f74ca">
    <cim:IdentifiedObject.name>DISCONNECTOR28</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6b02483d-5cfc-4c6c-b00b-6814278e622d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_dd6388f6-62ac-45e6-aab7-263fd6e3639f">
    <cim:IdentifiedObject.name>49-50_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a85be40-e1a6-415f-9924-541573d8f840" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b97caa7f-59a7-4e40-b7a5-66e4188f74ca" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3a85be40-e1a6-415f-9924-541573d8f840">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE54</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6b02483d-5cfc-4c6c-b00b-6814278e622d" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1bae89bf-c3b6-435f-9dc9-429696e941f6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE55</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0488c79a-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_fd07d58d-c2fe-495d-bbd8-1b2b287f27a0">
    <cim:IdentifiedObject.name>BUSBAR13</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0488c79a-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b68bdfe7-0647-4697-a087-c2b796fa92e4">
    <cim:IdentifiedObject.name>1-3_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1bae89bf-c3b6-435f-9dc9-429696e941f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd07d58d-c2fe-495d-bbd8-1b2b287f27a0" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_52bcbc5b-c358-4f08-ac63-b744a5c9ca67">
    <cim:IdentifiedObject.name>BAY_1-3_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0488c79a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_f2bcf06e-5d55-4cbd-8d23-a236104c2766">
    <cim:IdentifiedObject.name>1-3_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c491aaea-2a84-190d-3c4e-3f9a1098efb6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1bae89bf-c3b6-435f-9dc9-429696e941f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af23d5cb-df0f-4ab0-a812-b0289c00f3c9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_af23d5cb-df0f-4ab0-a812-b0289c00f3c9">
    <cim:IdentifiedObject.name>DISCONNECTOR29</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_52bcbc5b-c358-4f08-ac63-b744a5c9ca67" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_146c92c2-a2dc-428c-b4e1-6c95188ff94c">
    <cim:IdentifiedObject.name>1-3_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1523ea7-9312-4dc4-8534-a66d895c5fa3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af23d5cb-df0f-4ab0-a812-b0289c00f3c9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f1523ea7-9312-4dc4-8534-a66d895c5fa3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE56</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_52bcbc5b-c358-4f08-ac63-b744a5c9ca67" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e611641c-0f31-4c9e-88ff-7e415a701be5">
    <cim:IdentifiedObject.name>1-3_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1523ea7-9312-4dc4-8534-a66d895c5fa3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ba91ecd4-d19d-4cf0-a87d-12fc7de0b81e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ba91ecd4-d19d-4cf0-a87d-12fc7de0b81e">
    <cim:IdentifiedObject.name>BREAKER15</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_52bcbc5b-c358-4f08-ac63-b744a5c9ca67" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a2958113-5047-41f1-a97f-e97390a5b056">
    <cim:IdentifiedObject.name>1-3_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1eda1896-4299-44b8-854b-9d17f6afcc6b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ba91ecd4-d19d-4cf0-a87d-12fc7de0b81e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1eda1896-4299-44b8-854b-9d17f6afcc6b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE57</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_52bcbc5b-c358-4f08-ac63-b744a5c9ca67" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6a35ebff-7008-42d1-982c-2bc9c0e1baa2">
    <cim:IdentifiedObject.name>1-3_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1eda1896-4299-44b8-854b-9d17f6afcc6b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_387f6869-6bd1-4c28-8419-3359bccd7794" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_387f6869-6bd1-4c28-8419-3359bccd7794">
    <cim:IdentifiedObject.name>DISCONNECTOR30</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_52bcbc5b-c358-4f08-ac63-b744a5c9ca67" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_94a2b311-3ef8-4be4-b707-2cc4b37f4263">
    <cim:IdentifiedObject.name>1-3_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de5375f0-e1e4-45ac-a558-53635028cebd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_387f6869-6bd1-4c28-8419-3359bccd7794" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_de5375f0-e1e4-45ac-a558-53635028cebd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE58</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_52bcbc5b-c358-4f08-ac63-b744a5c9ca67" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2f7e0a65-7a17-4cba-92f2-13f0d0678b8f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE59</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_07aca9b7-ddd5-42bb-aa13-324774b5e257">
    <cim:IdentifiedObject.name>BUSBAR14</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_233a1152-b56d-4c05-95e4-41f5f287a2ec">
    <cim:IdentifiedObject.name>1-3_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f7e0a65-7a17-4cba-92f2-13f0d0678b8f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_07aca9b7-ddd5-42bb-aa13-324774b5e257" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_8493ed06-490b-4d93-8d41-156e670fe071">
    <cim:IdentifiedObject.name>BAY_1-3_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_55b60c8a-bdb2-4836-aefa-749e369694d5">
    <cim:IdentifiedObject.name>1-3_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_94eabdde-fd36-8a27-02b0-bf6f8377eb87" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f7e0a65-7a17-4cba-92f2-13f0d0678b8f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b517ccd0-67f6-4fee-90aa-d3c3af56c060" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b517ccd0-67f6-4fee-90aa-d3c3af56c060">
    <cim:IdentifiedObject.name>DISCONNECTOR31</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8493ed06-490b-4d93-8d41-156e670fe071" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ce976c9d-2d71-479f-b832-a0126660ae37">
    <cim:IdentifiedObject.name>1-3_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_daf56f1b-8281-4633-9e61-8638b574dda5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b517ccd0-67f6-4fee-90aa-d3c3af56c060" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_daf56f1b-8281-4633-9e61-8638b574dda5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE60</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8493ed06-490b-4d93-8d41-156e670fe071" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e10decc3-013e-4217-be74-b2e7cad596a6">
    <cim:IdentifiedObject.name>1-3_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_daf56f1b-8281-4633-9e61-8638b574dda5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0645841-9248-4f86-8411-90fd01a083a2" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f0645841-9248-4f86-8411-90fd01a083a2">
    <cim:IdentifiedObject.name>BREAKER16</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8493ed06-490b-4d93-8d41-156e670fe071" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3227d336-0e6d-41d1-8ca6-b9bf588d4435">
    <cim:IdentifiedObject.name>1-3_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae9ed559-bead-4e93-acc0-84b804e160dd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0645841-9248-4f86-8411-90fd01a083a2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ae9ed559-bead-4e93-acc0-84b804e160dd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE61</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8493ed06-490b-4d93-8d41-156e670fe071" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_19cba575-5922-4da0-9fdf-d827cb2228c8">
    <cim:IdentifiedObject.name>1-3_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae9ed559-bead-4e93-acc0-84b804e160dd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_67a79280-9a20-4f89-834e-76414a74623e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_67a79280-9a20-4f89-834e-76414a74623e">
    <cim:IdentifiedObject.name>DISCONNECTOR32</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8493ed06-490b-4d93-8d41-156e670fe071" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c65ac062-5f5a-4f21-b6da-0d17c19c347d">
    <cim:IdentifiedObject.name>1-3_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_06de3d6f-08c3-4b5c-81cd-1b4b4ef897c7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_67a79280-9a20-4f89-834e-76414a74623e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_06de3d6f-08c3-4b5c-81cd-1b4b4ef897c7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE62</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8493ed06-490b-4d93-8d41-156e670fe071" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_eead1765-5772-47fc-b9c6-ffd73241ae30">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE63</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_90100a1f-fbc4-4747-b883-6c7acce21b9a">
    <cim:IdentifiedObject.name>BUSBAR15</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_51489022-1403-4554-8d65-4ea10b58db92">
    <cim:IdentifiedObject.name>92-102_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eead1765-5772-47fc-b9c6-ffd73241ae30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90100a1f-fbc4-4747-b883-6c7acce21b9a" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_48a43f48-4f77-4195-935a-c708b0688e03">
    <cim:IdentifiedObject.name>BAY_92-102_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_be88baae-ef2c-443e-9517-dba45901d358">
    <cim:IdentifiedObject.name>92-102_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4b9261ee-5857-15bb-5132-eeddf1b2e84d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eead1765-5772-47fc-b9c6-ffd73241ae30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a26cf05-3fef-43e6-b953-1fdba6e130e5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4a26cf05-3fef-43e6-b953-1fdba6e130e5">
    <cim:IdentifiedObject.name>DISCONNECTOR33</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_48a43f48-4f77-4195-935a-c708b0688e03" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9a48d3d1-1549-488d-9f0a-926e7d258475">
    <cim:IdentifiedObject.name>92-102_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_258f6274-c49d-43b7-83ee-ab9cf3c6f7d5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a26cf05-3fef-43e6-b953-1fdba6e130e5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_258f6274-c49d-43b7-83ee-ab9cf3c6f7d5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE64</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_48a43f48-4f77-4195-935a-c708b0688e03" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7960211c-0100-446d-a6f5-36eb70f726b9">
    <cim:IdentifiedObject.name>92-102_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_258f6274-c49d-43b7-83ee-ab9cf3c6f7d5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77ca5b92-ec4b-4f2c-96de-5a071d880a00" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_77ca5b92-ec4b-4f2c-96de-5a071d880a00">
    <cim:IdentifiedObject.name>BREAKER17</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_48a43f48-4f77-4195-935a-c708b0688e03" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a177fe39-a18d-44b7-9070-5f46286b1773">
    <cim:IdentifiedObject.name>92-102_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_203fff7c-0188-4c7f-92db-9ea9283363b6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77ca5b92-ec4b-4f2c-96de-5a071d880a00" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_203fff7c-0188-4c7f-92db-9ea9283363b6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE65</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_48a43f48-4f77-4195-935a-c708b0688e03" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_de1cb0b6-f5a3-4709-b323-7107a6cba14e">
    <cim:IdentifiedObject.name>92-102_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_203fff7c-0188-4c7f-92db-9ea9283363b6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d0c727f-3f9b-454f-a208-8edadf90177e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1d0c727f-3f9b-454f-a208-8edadf90177e">
    <cim:IdentifiedObject.name>DISCONNECTOR34</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_48a43f48-4f77-4195-935a-c708b0688e03" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a73623f5-0018-43e2-9d32-293bcd0586ac">
    <cim:IdentifiedObject.name>92-102_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_377f786c-e1ae-413c-beaa-be7f0bddbae4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d0c727f-3f9b-454f-a208-8edadf90177e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_377f786c-e1ae-413c-beaa-be7f0bddbae4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE66</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_48a43f48-4f77-4195-935a-c708b0688e03" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_51df44c5-a48d-4de5-b600-66953cf219c0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE67</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0467d214-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_550c159d-fa3a-4722-9577-8ec61641ff87">
    <cim:IdentifiedObject.name>BUSBAR16</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0467d214-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_cff0409a-67ba-4d41-a8fd-0728fb756b61">
    <cim:IdentifiedObject.name>92-102_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51df44c5-a48d-4de5-b600-66953cf219c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_550c159d-fa3a-4722-9577-8ec61641ff87" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_8fc6cba6-788d-448e-b96b-47cf75491a53">
    <cim:IdentifiedObject.name>BAY_92-102_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467d214-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8cad5cdf-ab70-48c5-add2-3806b89e641e">
    <cim:IdentifiedObject.name>92-102_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ebec4294-a97d-3c46-0c40-29338156d0a0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51df44c5-a48d-4de5-b600-66953cf219c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6226a89a-423f-4934-8c8b-8042772bcc1f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6226a89a-423f-4934-8c8b-8042772bcc1f">
    <cim:IdentifiedObject.name>DISCONNECTOR35</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8fc6cba6-788d-448e-b96b-47cf75491a53" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f5efcf98-10b9-4c00-ad02-f45bd108468a">
    <cim:IdentifiedObject.name>92-102_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1b60afe5-2138-49dc-a29d-c53cb38b93f8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6226a89a-423f-4934-8c8b-8042772bcc1f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1b60afe5-2138-49dc-a29d-c53cb38b93f8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE68</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8fc6cba6-788d-448e-b96b-47cf75491a53" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_af8b5dc5-9496-4f16-8f25-2d64937e06bb">
    <cim:IdentifiedObject.name>92-102_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1b60afe5-2138-49dc-a29d-c53cb38b93f8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca87e586-22ff-4aca-8890-b2e43e3f7cc4" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ca87e586-22ff-4aca-8890-b2e43e3f7cc4">
    <cim:IdentifiedObject.name>BREAKER18</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8fc6cba6-788d-448e-b96b-47cf75491a53" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_abadf291-02d0-4e75-8cdd-929b436b928a">
    <cim:IdentifiedObject.name>92-102_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4170c22a-7d56-4143-b281-b9cf288a86a6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca87e586-22ff-4aca-8890-b2e43e3f7cc4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4170c22a-7d56-4143-b281-b9cf288a86a6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE69</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8fc6cba6-788d-448e-b96b-47cf75491a53" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3320036b-e80e-4b40-82b2-ac25ffeaaaae">
    <cim:IdentifiedObject.name>92-102_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4170c22a-7d56-4143-b281-b9cf288a86a6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41a3394f-16e1-4dbf-8f25-67871728e16f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_41a3394f-16e1-4dbf-8f25-67871728e16f">
    <cim:IdentifiedObject.name>DISCONNECTOR36</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8fc6cba6-788d-448e-b96b-47cf75491a53" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c019171f-2e96-4235-b162-43d1af839f5f">
    <cim:IdentifiedObject.name>92-102_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1346928-7a33-4739-8c15-ee6e277e2705" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41a3394f-16e1-4dbf-8f25-67871728e16f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c1346928-7a33-4739-8c15-ee6e277e2705">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE70</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8fc6cba6-788d-448e-b96b-47cf75491a53" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e37ef344-e2c3-4831-aa9a-9c308b6777cc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE71</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04789af0-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_98c4750b-6661-4d9c-a9f9-d582ca158747">
    <cim:IdentifiedObject.name>BUSBAR17</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04789af0-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2fa89f26-cbfd-4b97-ac43-d7cb2579a9c7">
    <cim:IdentifiedObject.name>93-94_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e37ef344-e2c3-4831-aa9a-9c308b6777cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98c4750b-6661-4d9c-a9f9-d582ca158747" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_7653e900-eaf0-438c-b54f-32846b164152">
    <cim:IdentifiedObject.name>BAY_93-94_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04789af0-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_db4e9bc2-7fc5-41fe-a4c3-e8e77df46850">
    <cim:IdentifiedObject.name>93-94_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_88da189e-ea01-7a6a-9f07-34ea93c14ae8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e37ef344-e2c3-4831-aa9a-9c308b6777cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d2369d1-833b-49e0-9b37-27bf1c8026a3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1d2369d1-833b-49e0-9b37-27bf1c8026a3">
    <cim:IdentifiedObject.name>DISCONNECTOR37</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7653e900-eaf0-438c-b54f-32846b164152" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_68098c4c-e486-4294-b37f-86efc12354e7">
    <cim:IdentifiedObject.name>93-94_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_491ce986-1a47-43d7-86f1-73f678441c00" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d2369d1-833b-49e0-9b37-27bf1c8026a3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_491ce986-1a47-43d7-86f1-73f678441c00">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE72</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7653e900-eaf0-438c-b54f-32846b164152" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e8876bc5-2d22-46ba-ba0c-51950126232b">
    <cim:IdentifiedObject.name>93-94_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_491ce986-1a47-43d7-86f1-73f678441c00" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c0cc950-dc10-4dcf-bac5-385336bfa0d7" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_8c0cc950-dc10-4dcf-bac5-385336bfa0d7">
    <cim:IdentifiedObject.name>BREAKER19</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7653e900-eaf0-438c-b54f-32846b164152" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_812d7b7c-dba4-4d50-86c9-402e276e09a8">
    <cim:IdentifiedObject.name>93-94_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_838de1bd-6f57-4a1a-bfe1-26ec204ba5da" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c0cc950-dc10-4dcf-bac5-385336bfa0d7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_838de1bd-6f57-4a1a-bfe1-26ec204ba5da">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE73</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7653e900-eaf0-438c-b54f-32846b164152" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3e317825-b13b-4d36-9e61-6cca988adc88">
    <cim:IdentifiedObject.name>93-94_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_838de1bd-6f57-4a1a-bfe1-26ec204ba5da" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40f9a799-3148-4fd4-9362-218ead851f48" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_40f9a799-3148-4fd4-9362-218ead851f48">
    <cim:IdentifiedObject.name>DISCONNECTOR38</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7653e900-eaf0-438c-b54f-32846b164152" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cc8b2677-77a0-46c6-a149-8deddc7b52df">
    <cim:IdentifiedObject.name>93-94_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bf959131-e182-4777-9138-be15fe7e552e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40f9a799-3148-4fd4-9362-218ead851f48" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bf959131-e182-4777-9138-be15fe7e552e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE74</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7653e900-eaf0-438c-b54f-32846b164152" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d2730b46-281a-43ef-8fea-02822f7cd29e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE75</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_09fd54f6-eece-40c7-a264-dedac9777c43">
    <cim:IdentifiedObject.name>BUSBAR18</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d48a50a0-f23e-4470-a51d-4267b7c55726">
    <cim:IdentifiedObject.name>93-94_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d2730b46-281a-43ef-8fea-02822f7cd29e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09fd54f6-eece-40c7-a264-dedac9777c43" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_1e41e646-dea5-4e77-9f57-af123ddf724d">
    <cim:IdentifiedObject.name>BAY_93-94_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_56591314-6df5-411a-b1af-7b2d0cfef6c0">
    <cim:IdentifiedObject.name>93-94_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_64066d9a-aa6e-5b5a-8d67-915657c1c60f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d2730b46-281a-43ef-8fea-02822f7cd29e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2c864188-3743-4092-a121-2c25774d416e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2c864188-3743-4092-a121-2c25774d416e">
    <cim:IdentifiedObject.name>DISCONNECTOR39</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e41e646-dea5-4e77-9f57-af123ddf724d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_01365c4a-2786-41f8-b481-63a8a303db0c">
    <cim:IdentifiedObject.name>93-94_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_701eafc2-4a18-4d23-bf3b-df3d1492c27b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2c864188-3743-4092-a121-2c25774d416e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_701eafc2-4a18-4d23-bf3b-df3d1492c27b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE76</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e41e646-dea5-4e77-9f57-af123ddf724d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_39408fbf-0a24-496a-abfb-8b0418b54e6f">
    <cim:IdentifiedObject.name>93-94_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_701eafc2-4a18-4d23-bf3b-df3d1492c27b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4be8725-9bbc-44f3-95af-1af55113acee" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c4be8725-9bbc-44f3-95af-1af55113acee">
    <cim:IdentifiedObject.name>BREAKER20</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e41e646-dea5-4e77-9f57-af123ddf724d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a2036723-c4fe-4cd2-b168-5e29a292e9b4">
    <cim:IdentifiedObject.name>93-94_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55230b2b-44c3-4f7f-8029-c70bfab5f2a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4be8725-9bbc-44f3-95af-1af55113acee" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_55230b2b-44c3-4f7f-8029-c70bfab5f2a2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE77</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e41e646-dea5-4e77-9f57-af123ddf724d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7a3d0538-e6a7-42e3-86bc-ea26ce2fc50d">
    <cim:IdentifiedObject.name>93-94_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55230b2b-44c3-4f7f-8029-c70bfab5f2a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6fc28201-6c37-4863-9047-1e6e1449cf2e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6fc28201-6c37-4863-9047-1e6e1449cf2e">
    <cim:IdentifiedObject.name>DISCONNECTOR40</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e41e646-dea5-4e77-9f57-af123ddf724d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_65979645-58e5-408a-ab1b-9974a2b8364c">
    <cim:IdentifiedObject.name>93-94_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3cb9a2da-3b09-49ca-817c-48846688d051" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6fc28201-6c37-4863-9047-1e6e1449cf2e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3cb9a2da-3b09-49ca-817c-48846688d051">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE78</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e41e646-dea5-4e77-9f57-af123ddf724d" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c4d1ec78-8183-419f-ac50-80520fc48274">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE79</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_70eb48ff-9445-4c12-b60b-bc2a77a596fa">
    <cim:IdentifiedObject.name>BUSBAR19</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9f2fe7f2-e931-4d7f-b316-f3084d4a73a2">
    <cim:IdentifiedObject.name>46-48_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4d1ec78-8183-419f-ac50-80520fc48274" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70eb48ff-9445-4c12-b60b-bc2a77a596fa" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_eb70515d-3d64-45b1-9304-ebe149ec52cf">
    <cim:IdentifiedObject.name>BAY_46-48_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2e131bfc-deb2-4f46-9ee3-37c2bb4efab0">
    <cim:IdentifiedObject.name>46-48_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_87ff22ce-9f43-13fe-4684-b301736275e4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4d1ec78-8183-419f-ac50-80520fc48274" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_943e4c04-81e4-4e4b-b5eb-fa76e8d87776" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_943e4c04-81e4-4e4b-b5eb-fa76e8d87776">
    <cim:IdentifiedObject.name>DISCONNECTOR41</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb70515d-3d64-45b1-9304-ebe149ec52cf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4285c384-31e2-42e8-9013-cfce213df961">
    <cim:IdentifiedObject.name>46-48_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4732e4e0-368a-4034-8f59-e680881d750a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_943e4c04-81e4-4e4b-b5eb-fa76e8d87776" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4732e4e0-368a-4034-8f59-e680881d750a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE80</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb70515d-3d64-45b1-9304-ebe149ec52cf" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9beae6eb-677d-4b4e-b681-608469d0ba71">
    <cim:IdentifiedObject.name>46-48_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4732e4e0-368a-4034-8f59-e680881d750a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc9d2e05-7a43-489f-9b0e-524a0127fcd3" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_cc9d2e05-7a43-489f-9b0e-524a0127fcd3">
    <cim:IdentifiedObject.name>BREAKER21</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb70515d-3d64-45b1-9304-ebe149ec52cf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_9022f402-81ef-498a-bbee-36b411be92b4">
    <cim:IdentifiedObject.name>46-48_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c7204b33-7a5c-4a77-ae2c-1204d9c10a35" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc9d2e05-7a43-489f-9b0e-524a0127fcd3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c7204b33-7a5c-4a77-ae2c-1204d9c10a35">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE81</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb70515d-3d64-45b1-9304-ebe149ec52cf" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_063fadb0-936d-489c-b93c-61eefb875d0a">
    <cim:IdentifiedObject.name>46-48_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c7204b33-7a5c-4a77-ae2c-1204d9c10a35" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff2fe8e9-1187-49b5-bbaf-3c2ed8d9195c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ff2fe8e9-1187-49b5-bbaf-3c2ed8d9195c">
    <cim:IdentifiedObject.name>DISCONNECTOR42</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb70515d-3d64-45b1-9304-ebe149ec52cf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_5cd4e04a-c7e3-47d2-8e25-3d1de54a314a">
    <cim:IdentifiedObject.name>46-48_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7ebeabab-87d5-4a70-bfd2-251c6a93f599" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff2fe8e9-1187-49b5-bbaf-3c2ed8d9195c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7ebeabab-87d5-4a70-bfd2-251c6a93f599">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE82</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb70515d-3d64-45b1-9304-ebe149ec52cf" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ef63183e-54c0-4ef7-9feb-5734628339ba">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE83</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_887fbe89-8d7f-42b1-83d7-1615c720ab51">
    <cim:IdentifiedObject.name>BUSBAR20</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_03d30f84-e7d4-4b92-b1a6-f90903d920dd">
    <cim:IdentifiedObject.name>46-48_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef63183e-54c0-4ef7-9feb-5734628339ba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_887fbe89-8d7f-42b1-83d7-1615c720ab51" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_56e93d67-1dc8-445c-b758-26ac0a55a762">
    <cim:IdentifiedObject.name>BAY_46-48_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_6659ae95-6ab6-4355-bf1f-ec8a09c1f1c9">
    <cim:IdentifiedObject.name>46-48_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bb8c94f3-e5ab-1eea-af7f-1cbb701e6827" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef63183e-54c0-4ef7-9feb-5734628339ba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06796e5d-9567-4b57-829f-29e3a82758c6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_06796e5d-9567-4b57-829f-29e3a82758c6">
    <cim:IdentifiedObject.name>DISCONNECTOR43</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_56e93d67-1dc8-445c-b758-26ac0a55a762" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cd9c0165-abe7-430f-be97-1ee5a5be464e">
    <cim:IdentifiedObject.name>46-48_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c174c31a-aae7-441a-b03e-4d566bae38a1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06796e5d-9567-4b57-829f-29e3a82758c6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c174c31a-aae7-441a-b03e-4d566bae38a1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE84</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_56e93d67-1dc8-445c-b758-26ac0a55a762" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f9b05875-aecf-4edc-9eb9-d50b2159f30b">
    <cim:IdentifiedObject.name>46-48_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c174c31a-aae7-441a-b03e-4d566bae38a1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a132525-378d-4293-986b-4dd5ffa3a59b" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1a132525-378d-4293-986b-4dd5ffa3a59b">
    <cim:IdentifiedObject.name>BREAKER22</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_56e93d67-1dc8-445c-b758-26ac0a55a762" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_42e191a9-6567-432d-9233-ddcbea9e7890">
    <cim:IdentifiedObject.name>46-48_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_adbb3900-b441-43bc-8520-9cf50888eabb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a132525-378d-4293-986b-4dd5ffa3a59b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_adbb3900-b441-43bc-8520-9cf50888eabb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE85</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_56e93d67-1dc8-445c-b758-26ac0a55a762" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_176c94a7-679b-4371-9091-067c30901ad8">
    <cim:IdentifiedObject.name>46-48_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_adbb3900-b441-43bc-8520-9cf50888eabb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca8d788b-6d4a-4a4c-a27c-8c3f368c5040" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ca8d788b-6d4a-4a4c-a27c-8c3f368c5040">
    <cim:IdentifiedObject.name>DISCONNECTOR44</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_56e93d67-1dc8-445c-b758-26ac0a55a762" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_809ee910-1ca5-47fc-bbc0-7cd54373ce3d">
    <cim:IdentifiedObject.name>46-48_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7661fea4-de18-45cd-91d6-f685f282f06c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca8d788b-6d4a-4a4c-a27c-8c3f368c5040" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7661fea4-de18-45cd-91d6-f685f282f06c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE86</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_56e93d67-1dc8-445c-b758-26ac0a55a762" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9fda226e-a88f-4cf7-b9a4-65567da6b3c3">
    <cim:IdentifiedObject.name>BAY_49-66_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_d589a15f-9db5-4e5d-8c16-218c3766c628">
    <cim:IdentifiedObject.name>49-66_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_78c24a17-ce65-aa59-6754-536706ac68dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96e619eb-d70e-4704-82ae-118e973245e9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_96e619eb-d70e-4704-82ae-118e973245e9">
    <cim:IdentifiedObject.name>DISCONNECTOR45</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9fda226e-a88f-4cf7-b9a4-65567da6b3c3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4d6f9125-1748-4ffe-af3f-59086ec59512">
    <cim:IdentifiedObject.name>49-66_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_87b8fefd-af71-470e-8159-4ad0a10da74f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96e619eb-d70e-4704-82ae-118e973245e9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_87b8fefd-af71-470e-8159-4ad0a10da74f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE87</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9fda226e-a88f-4cf7-b9a4-65567da6b3c3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0b99fabd-cb09-475e-ba48-bd3e9982a646">
    <cim:IdentifiedObject.name>49-66_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_87b8fefd-af71-470e-8159-4ad0a10da74f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9de2e40-a43a-4e8e-874b-6d862bc9ca79" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d9de2e40-a43a-4e8e-874b-6d862bc9ca79">
    <cim:IdentifiedObject.name>BREAKER23</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9fda226e-a88f-4cf7-b9a4-65567da6b3c3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_23d99ce7-d9dc-4e78-8051-d8fe3c7a7bba">
    <cim:IdentifiedObject.name>49-66_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3ce8d40e-3f18-481d-9f69-0e52f0b1f118" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9de2e40-a43a-4e8e-874b-6d862bc9ca79" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3ce8d40e-3f18-481d-9f69-0e52f0b1f118">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE88</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9fda226e-a88f-4cf7-b9a4-65567da6b3c3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1f93745e-399b-495e-9dbc-42e22f9d5c8a">
    <cim:IdentifiedObject.name>49-66_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3ce8d40e-3f18-481d-9f69-0e52f0b1f118" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7446dffd-ab84-43a3-9de0-22b579d5a4b2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7446dffd-ab84-43a3-9de0-22b579d5a4b2">
    <cim:IdentifiedObject.name>DISCONNECTOR46</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9fda226e-a88f-4cf7-b9a4-65567da6b3c3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_63a339f0-0caf-49f7-969d-ec9096c4128c">
    <cim:IdentifiedObject.name>49-66_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ade85b91-5b6b-41bf-8ea3-f64fd4453a7d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7446dffd-ab84-43a3-9de0-22b579d5a4b2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ade85b91-5b6b-41bf-8ea3-f64fd4453a7d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE89</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9fda226e-a88f-4cf7-b9a4-65567da6b3c3" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_321acef5-98d0-407f-b03b-f654bbd9a6c8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE90</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_2704bfa2-abe6-41d5-98b3-f5b8674925a7">
    <cim:IdentifiedObject.name>BUSBAR21</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_c7375bfb-2de1-4041-ba03-830078f5b342">
    <cim:IdentifiedObject.name>49-66_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_321acef5-98d0-407f-b03b-f654bbd9a6c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2704bfa2-abe6-41d5-98b3-f5b8674925a7" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_da30f207-9a58-44e1-b54a-56020de8bcbe">
    <cim:IdentifiedObject.name>BAY_49-66_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_7962628b-6435-43ca-ab0b-448615d91482">
    <cim:IdentifiedObject.name>49-66_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_20db1bb1-cbce-abab-1c66-d00f9d35ad3b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_321acef5-98d0-407f-b03b-f654bbd9a6c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5de68df-5d92-4d67-8d51-c742b3495abd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a5de68df-5d92-4d67-8d51-c742b3495abd">
    <cim:IdentifiedObject.name>DISCONNECTOR47</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_da30f207-9a58-44e1-b54a-56020de8bcbe" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6edcddc1-9013-4f20-862c-ec7abade5712">
    <cim:IdentifiedObject.name>49-66_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd5f999b-71e1-41b2-b7ee-1dd562e8cc15" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5de68df-5d92-4d67-8d51-c742b3495abd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dd5f999b-71e1-41b2-b7ee-1dd562e8cc15">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE91</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_da30f207-9a58-44e1-b54a-56020de8bcbe" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ed25bb0b-2943-4cf5-84e0-9429e8324069">
    <cim:IdentifiedObject.name>49-66_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd5f999b-71e1-41b2-b7ee-1dd562e8cc15" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f77eb70b-7bd6-45e4-8526-2cb373a02774" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f77eb70b-7bd6-45e4-8526-2cb373a02774">
    <cim:IdentifiedObject.name>BREAKER24</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_da30f207-9a58-44e1-b54a-56020de8bcbe" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ce4c7ccd-ce9c-4005-bff4-d32ad126b08b">
    <cim:IdentifiedObject.name>49-66_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bcb66b91-1819-4884-b023-808c1ae61136" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f77eb70b-7bd6-45e4-8526-2cb373a02774" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bcb66b91-1819-4884-b023-808c1ae61136">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE92</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_da30f207-9a58-44e1-b54a-56020de8bcbe" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a1724207-1c1c-42f0-942c-219bb5598d44">
    <cim:IdentifiedObject.name>49-66_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bcb66b91-1819-4884-b023-808c1ae61136" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_815c01af-f12e-471b-b3de-eeabbb1bef02" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_815c01af-f12e-471b-b3de-eeabbb1bef02">
    <cim:IdentifiedObject.name>DISCONNECTOR48</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_da30f207-9a58-44e1-b54a-56020de8bcbe" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_41638efa-6841-4ede-91d5-01ae3f56f39a">
    <cim:IdentifiedObject.name>49-66_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_101a44de-4e23-45f0-8c5f-f79ddfff6cf3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_815c01af-f12e-471b-b3de-eeabbb1bef02" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_101a44de-4e23-45f0-8c5f-f79ddfff6cf3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE93</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_da30f207-9a58-44e1-b54a-56020de8bcbe" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8419daeb-8d15-4200-82df-be03f8c3cae6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE94</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cbb00a7d-d66e-48c7-b457-c2ba64923a85">
    <cim:IdentifiedObject.name>BUSBAR22</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2ac9f22a-dfa2-4cbb-8d7e-83d08f4e99de">
    <cim:IdentifiedObject.name>75-118_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8419daeb-8d15-4200-82df-be03f8c3cae6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cbb00a7d-d66e-48c7-b457-c2ba64923a85" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_7c0910e8-1d72-46df-9c44-ce3e186c4068">
    <cim:IdentifiedObject.name>BAY_75-118_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_098a097b-c789-4796-8a3e-dc81580396c7">
    <cim:IdentifiedObject.name>75-118_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0c0d2a8c-979c-f862-ed9f-9c6f827938fe" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8419daeb-8d15-4200-82df-be03f8c3cae6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aeb73e63-eaaf-4a2b-8f84-5779d962eaa9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_aeb73e63-eaaf-4a2b-8f84-5779d962eaa9">
    <cim:IdentifiedObject.name>DISCONNECTOR49</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c0910e8-1d72-46df-9c44-ce3e186c4068" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7e488f40-0b75-466e-a767-607a5dfb88c2">
    <cim:IdentifiedObject.name>75-118_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2dde2f0-163a-407c-82d6-7677c01bcf37" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aeb73e63-eaaf-4a2b-8f84-5779d962eaa9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b2dde2f0-163a-407c-82d6-7677c01bcf37">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE95</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7c0910e8-1d72-46df-9c44-ce3e186c4068" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_964ee95d-0ab8-4f30-b4df-8ed50ea83b66">
    <cim:IdentifiedObject.name>75-118_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2dde2f0-163a-407c-82d6-7677c01bcf37" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ca62eec-6680-4503-8852-c8dfde143a6a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_7ca62eec-6680-4503-8852-c8dfde143a6a">
    <cim:IdentifiedObject.name>BREAKER25</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c0910e8-1d72-46df-9c44-ce3e186c4068" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3b85ca5d-c6c0-4604-9928-7de5ebcc4902">
    <cim:IdentifiedObject.name>75-118_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6804ce60-b546-436b-a5d4-5984830f4a2a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ca62eec-6680-4503-8852-c8dfde143a6a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6804ce60-b546-436b-a5d4-5984830f4a2a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE96</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7c0910e8-1d72-46df-9c44-ce3e186c4068" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c8458fda-b87a-4cf4-8f41-30497eace951">
    <cim:IdentifiedObject.name>75-118_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6804ce60-b546-436b-a5d4-5984830f4a2a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c5a61b7d-c07a-4b07-802c-0491a969d611" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c5a61b7d-c07a-4b07-802c-0491a969d611">
    <cim:IdentifiedObject.name>DISCONNECTOR50</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c0910e8-1d72-46df-9c44-ce3e186c4068" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fe194aea-8371-4430-82e2-dea998ed4532">
    <cim:IdentifiedObject.name>75-118_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d71ac8cb-fb9e-41c6-ab4f-ba2d085105d2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c5a61b7d-c07a-4b07-802c-0491a969d611" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d71ac8cb-fb9e-41c6-ab4f-ba2d085105d2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE97</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7c0910e8-1d72-46df-9c44-ce3e186c4068" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_34ae2fd8-006e-41e1-9f68-bfbb5ad541b8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE98</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_93438634-28a3-44ba-bbe0-e707132a1430">
    <cim:IdentifiedObject.name>BUSBAR23</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7248918e-bfb3-4128-b558-e765bd6b3cec">
    <cim:IdentifiedObject.name>75-118_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34ae2fd8-006e-41e1-9f68-bfbb5ad541b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_93438634-28a3-44ba-bbe0-e707132a1430" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_1de613d1-5506-4578-bda9-0a597c2795ef">
    <cim:IdentifiedObject.name>BAY_75-118_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b08b37bc-f4d0-4bdc-b9fc-615df9582994">
    <cim:IdentifiedObject.name>75-118_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d84dc8e4-6bce-27db-ccbb-ccbf1dab6036" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34ae2fd8-006e-41e1-9f68-bfbb5ad541b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7bde3ffd-fe52-4fe5-b7ae-f599b3c4f004" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7bde3ffd-fe52-4fe5-b7ae-f599b3c4f004">
    <cim:IdentifiedObject.name>DISCONNECTOR51</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1de613d1-5506-4578-bda9-0a597c2795ef" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_56dea80a-dad9-4816-8c03-9fe15d1da35c">
    <cim:IdentifiedObject.name>75-118_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_29fbab51-33e5-43b9-ba62-056ed8817fd5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7bde3ffd-fe52-4fe5-b7ae-f599b3c4f004" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_29fbab51-33e5-43b9-ba62-056ed8817fd5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE99</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1de613d1-5506-4578-bda9-0a597c2795ef" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_319fdf9c-4523-42f8-b123-8857f88124fb">
    <cim:IdentifiedObject.name>75-118_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_29fbab51-33e5-43b9-ba62-056ed8817fd5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b299cd9e-6de7-4792-b371-1ad5ac52091c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b299cd9e-6de7-4792-b371-1ad5ac52091c">
    <cim:IdentifiedObject.name>BREAKER26</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1de613d1-5506-4578-bda9-0a597c2795ef" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_cb43451d-b188-4abd-a9e8-e9ed8fcad0f7">
    <cim:IdentifiedObject.name>75-118_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d57dcea5-411b-4e4a-92a6-09204fc0249a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b299cd9e-6de7-4792-b371-1ad5ac52091c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d57dcea5-411b-4e4a-92a6-09204fc0249a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE100</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1de613d1-5506-4578-bda9-0a597c2795ef" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ccb471c4-c3e8-4131-926d-812d039c25d9">
    <cim:IdentifiedObject.name>75-118_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d57dcea5-411b-4e4a-92a6-09204fc0249a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6cac969-32d8-4521-b548-cbfc9c4b3161" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e6cac969-32d8-4521-b548-cbfc9c4b3161">
    <cim:IdentifiedObject.name>DISCONNECTOR52</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1de613d1-5506-4578-bda9-0a597c2795ef" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_719bc0ef-40ba-4fc2-aeb0-0b601b86262a">
    <cim:IdentifiedObject.name>75-118_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a8904f83-36f0-475c-a667-d1f088353a0a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6cac969-32d8-4521-b548-cbfc9c4b3161" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a8904f83-36f0-475c-a667-d1f088353a0a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE101</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1de613d1-5506-4578-bda9-0a597c2795ef" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_833055e1-a4a4-4013-b67d-fac2ed3c0e08">
    <cim:IdentifiedObject.name>BAY_94-96_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_dfc93ccb-d2f4-43c1-b226-199c67e44cca">
    <cim:IdentifiedObject.name>94-96_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_64066d9a-aa6e-5b5a-8d67-915657c1c60f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d2730b46-281a-43ef-8fea-02822f7cd29e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_470656d9-6218-4929-b6d0-0f8ea699223b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_470656d9-6218-4929-b6d0-0f8ea699223b">
    <cim:IdentifiedObject.name>DISCONNECTOR53</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_833055e1-a4a4-4013-b67d-fac2ed3c0e08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8ddb569b-3e12-4d11-98ae-ca1fc0d9ceec">
    <cim:IdentifiedObject.name>94-96_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e9960f6b-4a22-44a7-885a-f04239471504" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_470656d9-6218-4929-b6d0-0f8ea699223b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e9960f6b-4a22-44a7-885a-f04239471504">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE102</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_833055e1-a4a4-4013-b67d-fac2ed3c0e08" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_984abf71-a3a8-4ef6-91b5-94d6e4cf9387">
    <cim:IdentifiedObject.name>94-96_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e9960f6b-4a22-44a7-885a-f04239471504" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dec28635-78f0-4cf8-927a-29b548d02002" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_dec28635-78f0-4cf8-927a-29b548d02002">
    <cim:IdentifiedObject.name>BREAKER27</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_833055e1-a4a4-4013-b67d-fac2ed3c0e08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_4fbdab46-8082-44d9-b400-533467b7b99d">
    <cim:IdentifiedObject.name>94-96_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b157e0e-e51c-40e1-ab15-494a28e8dbfd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dec28635-78f0-4cf8-927a-29b548d02002" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6b157e0e-e51c-40e1-ab15-494a28e8dbfd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE103</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_833055e1-a4a4-4013-b67d-fac2ed3c0e08" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7aad224a-8aff-44bb-b33d-beaf93f11f83">
    <cim:IdentifiedObject.name>94-96_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b157e0e-e51c-40e1-ab15-494a28e8dbfd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_18639058-1fd7-4d98-8fb9-793a1667d05c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_18639058-1fd7-4d98-8fb9-793a1667d05c">
    <cim:IdentifiedObject.name>DISCONNECTOR54</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_833055e1-a4a4-4013-b67d-fac2ed3c0e08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b28022fa-ab99-40d6-a0f7-8e78255d1a10">
    <cim:IdentifiedObject.name>94-96_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_279fdb02-adfe-4934-bbb6-4ccf71c28723" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_18639058-1fd7-4d98-8fb9-793a1667d05c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_279fdb02-adfe-4934-bbb6-4ccf71c28723">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE104</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_833055e1-a4a4-4013-b67d-fac2ed3c0e08" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0ee88115-6b6b-4242-8951-cd957c2c3484">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE105</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5c2a4441-fd81-4fd2-a3e6-234b3be809d5">
    <cim:IdentifiedObject.name>BUSBAR24</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d004c2bf-045e-492c-8287-cbcef67af9fa">
    <cim:IdentifiedObject.name>94-96_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ee88115-6b6b-4242-8951-cd957c2c3484" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5c2a4441-fd81-4fd2-a3e6-234b3be809d5" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_d3d1a39c-fcc8-41e9-af04-29e9f550766e">
    <cim:IdentifiedObject.name>BAY_94-96_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_7fdfc436-3eb5-40f8-b789-a0099d2f1d24">
    <cim:IdentifiedObject.name>94-96_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7807d17b-4bb3-4172-fbfb-d1448c70fbe4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ee88115-6b6b-4242-8951-cd957c2c3484" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c5fb230-6efe-4276-850e-a826abb21c4f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0c5fb230-6efe-4276-850e-a826abb21c4f">
    <cim:IdentifiedObject.name>DISCONNECTOR55</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d3d1a39c-fcc8-41e9-af04-29e9f550766e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_916ac593-e7cb-40cd-a192-38d63d388dd7">
    <cim:IdentifiedObject.name>94-96_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8898e6f-8b22-45e5-9fb8-81814810c883" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c5fb230-6efe-4276-850e-a826abb21c4f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b8898e6f-8b22-45e5-9fb8-81814810c883">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE106</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d3d1a39c-fcc8-41e9-af04-29e9f550766e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8c54fdf3-9ecf-44d7-8d31-4dead62137c7">
    <cim:IdentifiedObject.name>94-96_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8898e6f-8b22-45e5-9fb8-81814810c883" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c49431cd-6096-4650-8e3b-ef9ae225581c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c49431cd-6096-4650-8e3b-ef9ae225581c">
    <cim:IdentifiedObject.name>BREAKER28</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d3d1a39c-fcc8-41e9-af04-29e9f550766e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_efa41d46-8220-4ce4-9801-6b8636ed8e62">
    <cim:IdentifiedObject.name>94-96_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d86e621-4bbf-4e92-bfaa-9f0d053580ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c49431cd-6096-4650-8e3b-ef9ae225581c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2d86e621-4bbf-4e92-bfaa-9f0d053580ae">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE107</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d3d1a39c-fcc8-41e9-af04-29e9f550766e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a0d5640f-7f12-4bbe-92e3-5a700d04b705">
    <cim:IdentifiedObject.name>94-96_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d86e621-4bbf-4e92-bfaa-9f0d053580ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_178bc204-eba3-49a6-8832-a64a6b43a599" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_178bc204-eba3-49a6-8832-a64a6b43a599">
    <cim:IdentifiedObject.name>DISCONNECTOR56</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d3d1a39c-fcc8-41e9-af04-29e9f550766e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c4186ce1-8902-4b31-9f7a-bdb3a4e86258">
    <cim:IdentifiedObject.name>94-96_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecd20b20-72de-44e6-ae79-82a7564ccc9f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_178bc204-eba3-49a6-8832-a64a6b43a599" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ecd20b20-72de-44e6-ae79-82a7564ccc9f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE108</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d3d1a39c-fcc8-41e9-af04-29e9f550766e" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_eaae9aa7-0d6b-438e-9aa6-6c721d94ff60">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE109</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_c8a8a2fa-b724-48bf-95cb-71b8ee5fa692">
    <cim:IdentifiedObject.name>BUSBAR25</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_5ec6605a-cdfb-49d9-a5bb-e2f09f47da8f">
    <cim:IdentifiedObject.name>62-67_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eaae9aa7-0d6b-438e-9aa6-6c721d94ff60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8a8a2fa-b724-48bf-95cb-71b8ee5fa692" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_f7eb54ee-1575-4d70-ab08-b25347d68fec">
    <cim:IdentifiedObject.name>BAY_62-67_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e6e8b10f-dc2f-4c68-96e4-cdf46ea84985">
    <cim:IdentifiedObject.name>62-67_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5cc975d1-fba1-2c1e-45bd-794cddbb1f81" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eaae9aa7-0d6b-438e-9aa6-6c721d94ff60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e158e88-03f3-4891-a092-6100c097c768" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9e158e88-03f3-4891-a092-6100c097c768">
    <cim:IdentifiedObject.name>DISCONNECTOR57</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f7eb54ee-1575-4d70-ab08-b25347d68fec" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a2146c6b-60f7-4308-889f-16ae5a144883">
    <cim:IdentifiedObject.name>62-67_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74109d6b-2e7b-458d-8faa-9e5f94ec90f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e158e88-03f3-4891-a092-6100c097c768" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_74109d6b-2e7b-458d-8faa-9e5f94ec90f5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE110</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7eb54ee-1575-4d70-ab08-b25347d68fec" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f81f2e22-0dd6-4d74-9a6b-32de31205ba0">
    <cim:IdentifiedObject.name>62-67_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74109d6b-2e7b-458d-8faa-9e5f94ec90f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f4cc61b-901e-4e39-84c4-27409a980cd4" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_9f4cc61b-901e-4e39-84c4-27409a980cd4">
    <cim:IdentifiedObject.name>BREAKER29</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f7eb54ee-1575-4d70-ab08-b25347d68fec" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_60d4da3d-db7f-41c6-9763-4271275301f4">
    <cim:IdentifiedObject.name>62-67_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72aaf0a5-99d5-4870-951b-37743ef2045c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f4cc61b-901e-4e39-84c4-27409a980cd4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_72aaf0a5-99d5-4870-951b-37743ef2045c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE111</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7eb54ee-1575-4d70-ab08-b25347d68fec" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e0a2eb9e-b919-4a5d-8417-e7e5185b1c79">
    <cim:IdentifiedObject.name>62-67_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72aaf0a5-99d5-4870-951b-37743ef2045c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8294a3ff-0caf-41c4-acb1-b6e127a29674" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8294a3ff-0caf-41c4-acb1-b6e127a29674">
    <cim:IdentifiedObject.name>DISCONNECTOR58</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f7eb54ee-1575-4d70-ab08-b25347d68fec" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_92d4602a-bc9b-402b-82eb-d4bdca30a9a4">
    <cim:IdentifiedObject.name>62-67_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a29afa22-a7ae-40d2-ba99-da99d3fd9674" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8294a3ff-0caf-41c4-acb1-b6e127a29674" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a29afa22-a7ae-40d2-ba99-da99d3fd9674">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE112</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7eb54ee-1575-4d70-ab08-b25347d68fec" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5453a854-04b0-4905-91e2-2a831b048d56">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE113</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0456e220-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8ea3e915-5fbd-49bb-8869-02aa5941b5e8">
    <cim:IdentifiedObject.name>BUSBAR26</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0456e220-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2a718828-66ce-44f1-a18e-da58a8e52bde">
    <cim:IdentifiedObject.name>62-67_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5453a854-04b0-4905-91e2-2a831b048d56" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ea3e915-5fbd-49bb-8869-02aa5941b5e8" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_1194822b-67ac-48d4-b447-89e392b383e0">
    <cim:IdentifiedObject.name>BAY_62-67_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0456e220-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c1f1cb15-5076-4624-b777-cb8871db5a65">
    <cim:IdentifiedObject.name>62-67_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5a8fa0f0-677f-23de-3cc0-645d93521f89" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5453a854-04b0-4905-91e2-2a831b048d56" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41db4348-8377-42ce-9174-dbd6cc03bffa" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_41db4348-8377-42ce-9174-dbd6cc03bffa">
    <cim:IdentifiedObject.name>DISCONNECTOR59</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1194822b-67ac-48d4-b447-89e392b383e0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6f4edab5-fa7a-43f3-868f-918939b7d9ca">
    <cim:IdentifiedObject.name>62-67_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93dd975c-81da-4a0b-9aa1-586d895b2140" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41db4348-8377-42ce-9174-dbd6cc03bffa" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_93dd975c-81da-4a0b-9aa1-586d895b2140">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE114</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1194822b-67ac-48d4-b447-89e392b383e0" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_efb8e634-b602-48aa-8470-3a0641c85927">
    <cim:IdentifiedObject.name>62-67_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93dd975c-81da-4a0b-9aa1-586d895b2140" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3bebb510-db9d-4224-b26e-2645924fe1f5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_3bebb510-db9d-4224-b26e-2645924fe1f5">
    <cim:IdentifiedObject.name>BREAKER30</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1194822b-67ac-48d4-b447-89e392b383e0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b473abac-1756-4c27-9993-968ab1cdaf1f">
    <cim:IdentifiedObject.name>62-67_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0477f515-7b35-4eea-b21c-0984a3d78746" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3bebb510-db9d-4224-b26e-2645924fe1f5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0477f515-7b35-4eea-b21c-0984a3d78746">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE115</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1194822b-67ac-48d4-b447-89e392b383e0" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ca7b5cf4-95aa-472f-82a7-b946da70f125">
    <cim:IdentifiedObject.name>62-67_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0477f515-7b35-4eea-b21c-0984a3d78746" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_efed0939-6595-4455-9c46-3055d22b47bd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_efed0939-6595-4455-9c46-3055d22b47bd">
    <cim:IdentifiedObject.name>DISCONNECTOR60</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1194822b-67ac-48d4-b447-89e392b383e0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1043daab-ab25-4c36-89d0-4e5085fb681d">
    <cim:IdentifiedObject.name>62-67_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5585092-11ff-41fd-b030-5dbbb7c94586" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_efed0939-6595-4455-9c46-3055d22b47bd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e5585092-11ff-41fd-b030-5dbbb7c94586">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE116</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1194822b-67ac-48d4-b447-89e392b383e0" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b4a802c8-9f57-4417-82d6-2391eb43188c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE117</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_de0b990b-59c9-4aa8-a2ac-bd4922c4bc8c">
    <cim:IdentifiedObject.name>BUSBAR27</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f31835b7-3698-44c7-96c3-a8d854d6f9c0">
    <cim:IdentifiedObject.name>47-49_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4a802c8-9f57-4417-82d6-2391eb43188c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de0b990b-59c9-4aa8-a2ac-bd4922c4bc8c" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_f3b3fc97-c1fa-4a79-908c-4c35ccc3e5a9">
    <cim:IdentifiedObject.name>BAY_47-49_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e2308108-2839-4b08-8f14-36a2b939224f">
    <cim:IdentifiedObject.name>47-49_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1902b703-a945-8906-685c-c1a36da2d9a2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4a802c8-9f57-4417-82d6-2391eb43188c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f387a15-b3ac-41e7-a28d-61274822648a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8f387a15-b3ac-41e7-a28d-61274822648a">
    <cim:IdentifiedObject.name>DISCONNECTOR61</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f3b3fc97-c1fa-4a79-908c-4c35ccc3e5a9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_93f0fa63-3aad-47ff-8866-6706861508c2">
    <cim:IdentifiedObject.name>47-49_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc00d693-0eaf-4a23-afc1-6dd1e45d1fb4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f387a15-b3ac-41e7-a28d-61274822648a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dc00d693-0eaf-4a23-afc1-6dd1e45d1fb4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE118</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f3b3fc97-c1fa-4a79-908c-4c35ccc3e5a9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_00e5a033-204f-48d7-aa12-dce61e2e0ebf">
    <cim:IdentifiedObject.name>47-49_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc00d693-0eaf-4a23-afc1-6dd1e45d1fb4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86778900-18fd-44cf-bebb-29b923c7a1f7" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_86778900-18fd-44cf-bebb-29b923c7a1f7">
    <cim:IdentifiedObject.name>BREAKER31</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f3b3fc97-c1fa-4a79-908c-4c35ccc3e5a9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c6921707-f6c8-41f4-972e-282e974d177e">
    <cim:IdentifiedObject.name>47-49_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cfdfdd25-70cb-4fbb-b117-f74bef8b4437" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86778900-18fd-44cf-bebb-29b923c7a1f7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cfdfdd25-70cb-4fbb-b117-f74bef8b4437">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE119</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f3b3fc97-c1fa-4a79-908c-4c35ccc3e5a9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5b2be4af-b215-4523-ad56-4d8a93d93f7c">
    <cim:IdentifiedObject.name>47-49_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cfdfdd25-70cb-4fbb-b117-f74bef8b4437" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a44b3661-0ceb-428f-bdd6-d64fdb2f2a07" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a44b3661-0ceb-428f-bdd6-d64fdb2f2a07">
    <cim:IdentifiedObject.name>DISCONNECTOR62</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f3b3fc97-c1fa-4a79-908c-4c35ccc3e5a9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_48ac6533-0035-4e95-af60-38ce19fcb06a">
    <cim:IdentifiedObject.name>47-49_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_542c315f-c732-47d8-9f94-14becd907818" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a44b3661-0ceb-428f-bdd6-d64fdb2f2a07" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_542c315f-c732-47d8-9f94-14becd907818">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE120</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f3b3fc97-c1fa-4a79-908c-4c35ccc3e5a9" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0fedb180-8c4d-48c9-b636-6358efd76604">
    <cim:IdentifiedObject.name>BAY_47-49_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_408a27ff-a6ad-41e3-9927-ca83e4a03599">
    <cim:IdentifiedObject.name>47-49_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_78c24a17-ce65-aa59-6754-536706ac68dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_76f7eea4-dfa7-4dd3-bec7-0464ecb5be91" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_76f7eea4-dfa7-4dd3-bec7-0464ecb5be91">
    <cim:IdentifiedObject.name>DISCONNECTOR63</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0fedb180-8c4d-48c9-b636-6358efd76604" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7e536d46-6528-44dc-9663-4ae0a678133a">
    <cim:IdentifiedObject.name>47-49_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c01e64e-1c0b-4d51-9dfe-f4159548cf79" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_76f7eea4-dfa7-4dd3-bec7-0464ecb5be91" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9c01e64e-1c0b-4d51-9dfe-f4159548cf79">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE121</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0fedb180-8c4d-48c9-b636-6358efd76604" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_544ee77e-dd4e-440c-a091-61a1f1645637">
    <cim:IdentifiedObject.name>47-49_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c01e64e-1c0b-4d51-9dfe-f4159548cf79" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_144462f6-1cce-42b2-9013-069305747515" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_144462f6-1cce-42b2-9013-069305747515">
    <cim:IdentifiedObject.name>BREAKER32</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0fedb180-8c4d-48c9-b636-6358efd76604" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e4ba9c3b-4919-4151-9e39-302ba695e3f5">
    <cim:IdentifiedObject.name>47-49_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98ab3999-77fe-4f62-8a83-c8b8b9a8e749" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_144462f6-1cce-42b2-9013-069305747515" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_98ab3999-77fe-4f62-8a83-c8b8b9a8e749">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE122</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0fedb180-8c4d-48c9-b636-6358efd76604" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8c022abe-0e87-4c10-bcab-941954a1d466">
    <cim:IdentifiedObject.name>47-49_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98ab3999-77fe-4f62-8a83-c8b8b9a8e749" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_824a3090-4b46-4dac-82d5-2e7ad85acc6f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_824a3090-4b46-4dac-82d5-2e7ad85acc6f">
    <cim:IdentifiedObject.name>DISCONNECTOR64</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0fedb180-8c4d-48c9-b636-6358efd76604" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_43930d07-a46f-419c-93d7-0cfdd09a2e11">
    <cim:IdentifiedObject.name>47-49_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d9158160-c6dd-48de-b876-1ad8f4790d8b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_824a3090-4b46-4dac-82d5-2e7ad85acc6f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d9158160-c6dd-48de-b876-1ad8f4790d8b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE123</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0fedb180-8c4d-48c9-b636-6358efd76604" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE124</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_98327a99-2ae0-4fdd-b4ee-aca65978aece">
    <cim:IdentifiedObject.name>BUSBAR28</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f35c7681-ff67-45f9-9297-d7eb3e68146f">
    <cim:IdentifiedObject.name>100-106_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98327a99-2ae0-4fdd-b4ee-aca65978aece" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_cd1f100c-0d9c-4eba-a2ba-ccbbc90a4118">
    <cim:IdentifiedObject.name>BAY_100-106_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_acf69de8-dffd-4911-b76e-8a0e946c990c">
    <cim:IdentifiedObject.name>100-106_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c6bf4774-774e-e272-52a1-adda26e8bb20" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5da8a75b-e41d-4582-bfc5-b025a9d1991d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5da8a75b-e41d-4582-bfc5-b025a9d1991d">
    <cim:IdentifiedObject.name>DISCONNECTOR65</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd1f100c-0d9c-4eba-a2ba-ccbbc90a4118" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f5980271-94db-43f9-b3c4-63e685613265">
    <cim:IdentifiedObject.name>100-106_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44439d6e-627b-4688-aac8-81034dad52a4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5da8a75b-e41d-4582-bfc5-b025a9d1991d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_44439d6e-627b-4688-aac8-81034dad52a4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE125</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd1f100c-0d9c-4eba-a2ba-ccbbc90a4118" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_196f2402-4060-4ac9-bba6-c770a79bc029">
    <cim:IdentifiedObject.name>100-106_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44439d6e-627b-4688-aac8-81034dad52a4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e36094c6-d4b4-430d-9b6f-630af086dc68" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_e36094c6-d4b4-430d-9b6f-630af086dc68">
    <cim:IdentifiedObject.name>BREAKER33</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd1f100c-0d9c-4eba-a2ba-ccbbc90a4118" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e6469988-e70a-4637-9d59-c4d872c9b402">
    <cim:IdentifiedObject.name>100-106_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3656a2a9-4f26-4fb3-8518-ad887a73cd7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e36094c6-d4b4-430d-9b6f-630af086dc68" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3656a2a9-4f26-4fb3-8518-ad887a73cd7a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE126</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd1f100c-0d9c-4eba-a2ba-ccbbc90a4118" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4975e97a-f664-4ea2-99f9-9ab57e452cbb">
    <cim:IdentifiedObject.name>100-106_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3656a2a9-4f26-4fb3-8518-ad887a73cd7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41caeaa4-e4e0-4ee2-aece-3f4e40c77b7b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_41caeaa4-e4e0-4ee2-aece-3f4e40c77b7b">
    <cim:IdentifiedObject.name>DISCONNECTOR66</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd1f100c-0d9c-4eba-a2ba-ccbbc90a4118" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2b195b56-e405-4d97-a8a5-43eb1d20fb35">
    <cim:IdentifiedObject.name>100-106_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5cd2f7ae-c623-4ef2-9b1f-eb17a4f41a76" />
