    <cim:Terminal.ConductingEquipment rdf:resource="#_41caeaa4-e4e0-4ee2-aece-3f4e40c77b7b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5cd2f7ae-c623-4ef2-9b1f-eb17a4f41a76">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE127</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd1f100c-0d9c-4eba-a2ba-ccbbc90a4118" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ab59937a-6e62-4b75-a51a-a1aaee428225">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE128</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_6b822e49-f5b1-46ff-be2b-3c373c9583b1">
    <cim:IdentifiedObject.name>BUSBAR29</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a89a5237-b0f8-4566-a1d3-99015884af6d">
    <cim:IdentifiedObject.name>100-106_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab59937a-6e62-4b75-a51a-a1aaee428225" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b822e49-f5b1-46ff-be2b-3c373c9583b1" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_77ee515f-8bbd-4b18-8e8d-3306fe9bcf86">
    <cim:IdentifiedObject.name>BAY_100-106_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_876baf34-4aa3-4c8d-82e5-a6e6128a5c9d">
    <cim:IdentifiedObject.name>100-106_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3a56fb40-3cfa-41df-3e0c-75ccea18df80" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab59937a-6e62-4b75-a51a-a1aaee428225" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf817870-1bd4-4318-b26a-8ffa68671f6b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_cf817870-1bd4-4318-b26a-8ffa68671f6b">
    <cim:IdentifiedObject.name>DISCONNECTOR67</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_77ee515f-8bbd-4b18-8e8d-3306fe9bcf86" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4acb89ff-bce6-43db-82b8-c2397b834d37">
    <cim:IdentifiedObject.name>100-106_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_643bd0e6-afb8-46e7-b048-131831f76794" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf817870-1bd4-4318-b26a-8ffa68671f6b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_643bd0e6-afb8-46e7-b048-131831f76794">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE129</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_77ee515f-8bbd-4b18-8e8d-3306fe9bcf86" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5105cd2c-2abc-4ca9-97f4-59c5295ee36f">
    <cim:IdentifiedObject.name>100-106_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_643bd0e6-afb8-46e7-b048-131831f76794" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e03460ed-76d4-4176-9fce-ea691d2601db" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_e03460ed-76d4-4176-9fce-ea691d2601db">
    <cim:IdentifiedObject.name>BREAKER34</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_77ee515f-8bbd-4b18-8e8d-3306fe9bcf86" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_5fd4f6f9-73df-4e24-87c3-a890a4460d1a">
    <cim:IdentifiedObject.name>100-106_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6a3cfe7e-97e8-45b4-8065-2bc6ae910672" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e03460ed-76d4-4176-9fce-ea691d2601db" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6a3cfe7e-97e8-45b4-8065-2bc6ae910672">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE130</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_77ee515f-8bbd-4b18-8e8d-3306fe9bcf86" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_321e367e-a53d-42dc-bd26-f23cd7057f5d">
    <cim:IdentifiedObject.name>100-106_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6a3cfe7e-97e8-45b4-8065-2bc6ae910672" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f4f74cc-ac1a-491c-9f51-6c5f02d7ae8a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4f4f74cc-ac1a-491c-9f51-6c5f02d7ae8a">
    <cim:IdentifiedObject.name>DISCONNECTOR68</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_77ee515f-8bbd-4b18-8e8d-3306fe9bcf86" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_43d951de-bed6-4f5b-a8ae-c18845be2e27">
    <cim:IdentifiedObject.name>100-106_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6deefc8d-1ec9-4f17-a4e9-0def4f805c74" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f4f74cc-ac1a-491c-9f51-6c5f02d7ae8a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6deefc8d-1ec9-4f17-a4e9-0def4f805c74">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE131</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_77ee515f-8bbd-4b18-8e8d-3306fe9bcf86" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f8e25464-339d-4eaf-8fe1-a0e819761af6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE132</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_75e1fd27-c16e-4627-9c8e-f6573350b33c">
    <cim:IdentifiedObject.name>BUSBAR30</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7cd9c0d2-b749-40bf-a9e6-a7966f56e997">
    <cim:IdentifiedObject.name>77-78_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8e25464-339d-4eaf-8fe1-a0e819761af6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75e1fd27-c16e-4627-9c8e-f6573350b33c" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_303dcb45-590f-4432-9ffa-363e8a89f36f">
    <cim:IdentifiedObject.name>BAY_77-78_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_741c3e10-280e-4cf7-a0d9-35763a13e2e6">
    <cim:IdentifiedObject.name>77-78_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a2bfc1da-c352-75a0-7d64-0a03e6f80a03" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8e25464-339d-4eaf-8fe1-a0e819761af6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e5c2bb2-7af6-4f0c-9579-f573f707ddd3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1e5c2bb2-7af6-4f0c-9579-f573f707ddd3">
    <cim:IdentifiedObject.name>DISCONNECTOR69</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_303dcb45-590f-4432-9ffa-363e8a89f36f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c9c43059-78c0-439d-9764-9a3c17838391">
    <cim:IdentifiedObject.name>77-78_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3801b468-fdf8-439a-9147-fc43dfa9450d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e5c2bb2-7af6-4f0c-9579-f573f707ddd3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3801b468-fdf8-439a-9147-fc43dfa9450d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE133</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_303dcb45-590f-4432-9ffa-363e8a89f36f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_96cf79cf-89b5-4d52-bbc0-e0bf42555a62">
    <cim:IdentifiedObject.name>77-78_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3801b468-fdf8-439a-9147-fc43dfa9450d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3c5c3b7-8e99-4eda-af78-630b8d558809" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_e3c5c3b7-8e99-4eda-af78-630b8d558809">
    <cim:IdentifiedObject.name>BREAKER35</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_303dcb45-590f-4432-9ffa-363e8a89f36f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b67a3df9-7801-4f19-99d9-fc6329aa72e6">
    <cim:IdentifiedObject.name>77-78_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23f2afdb-2da9-4a69-8c2c-c5f4213044d9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3c5c3b7-8e99-4eda-af78-630b8d558809" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_23f2afdb-2da9-4a69-8c2c-c5f4213044d9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE134</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_303dcb45-590f-4432-9ffa-363e8a89f36f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_16334358-8eac-4187-90c9-612e8f6feabe">
    <cim:IdentifiedObject.name>77-78_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23f2afdb-2da9-4a69-8c2c-c5f4213044d9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ee2fafc-6434-44be-8228-4ce92050ae85" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5ee2fafc-6434-44be-8228-4ce92050ae85">
    <cim:IdentifiedObject.name>DISCONNECTOR70</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_303dcb45-590f-4432-9ffa-363e8a89f36f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3c81cb0c-916c-433f-8ac3-28412e377a32">
    <cim:IdentifiedObject.name>77-78_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_267882be-e043-4fe2-828d-ee7dcd9f2a56" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ee2fafc-6434-44be-8228-4ce92050ae85" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_267882be-e043-4fe2-828d-ee7dcd9f2a56">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE135</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_303dcb45-590f-4432-9ffa-363e8a89f36f" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ff91f092-37d8-4af7-9a26-eb74fc9e05cb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE136</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044fb634-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8b3b1668-d875-4577-a667-c217638aa758">
    <cim:IdentifiedObject.name>BUSBAR31</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044fb634-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8c5e2702-9566-4358-8d81-6e9a803f13e2">
    <cim:IdentifiedObject.name>77-78_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff91f092-37d8-4af7-9a26-eb74fc9e05cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8b3b1668-d875-4577-a667-c217638aa758" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_b31fcca5-12cf-427c-9b04-c9bf8596b85e">
    <cim:IdentifiedObject.name>BAY_77-78_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044fb634-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_7a3208da-7976-494c-b9b3-636b685bebbe">
    <cim:IdentifiedObject.name>77-78_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f4969063-f2da-97f4-20b2-6f052876594e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff91f092-37d8-4af7-9a26-eb74fc9e05cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a6a7c7f-5e60-4998-9b94-306c7edb4763" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7a6a7c7f-5e60-4998-9b94-306c7edb4763">
    <cim:IdentifiedObject.name>DISCONNECTOR71</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b31fcca5-12cf-427c-9b04-c9bf8596b85e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2b0c333f-108f-476e-9fed-8242457dc6c3">
    <cim:IdentifiedObject.name>77-78_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0abe9ffe-1d45-4908-bb39-aac8e851225c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a6a7c7f-5e60-4998-9b94-306c7edb4763" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0abe9ffe-1d45-4908-bb39-aac8e851225c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE137</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b31fcca5-12cf-427c-9b04-c9bf8596b85e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_08805a72-55bb-4bd7-8c9e-6f3386ec3c5c">
    <cim:IdentifiedObject.name>77-78_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0abe9ffe-1d45-4908-bb39-aac8e851225c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b8baf13-6050-4fa0-944b-f15cee85f48d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_7b8baf13-6050-4fa0-944b-f15cee85f48d">
    <cim:IdentifiedObject.name>BREAKER36</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b31fcca5-12cf-427c-9b04-c9bf8596b85e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_bdf9cd52-2e1b-4fcf-8d7e-32ee84a5b1b2">
    <cim:IdentifiedObject.name>77-78_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cc37a9d-0258-46ee-9898-d9bcff4b7ada" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b8baf13-6050-4fa0-944b-f15cee85f48d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8cc37a9d-0258-46ee-9898-d9bcff4b7ada">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE138</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b31fcca5-12cf-427c-9b04-c9bf8596b85e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_80d12b48-516d-46ae-9f4f-215cc769bf08">
    <cim:IdentifiedObject.name>77-78_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cc37a9d-0258-46ee-9898-d9bcff4b7ada" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab71abf9-2452-4cde-ad4b-394ce671f13d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ab71abf9-2452-4cde-ad4b-394ce671f13d">
    <cim:IdentifiedObject.name>DISCONNECTOR72</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b31fcca5-12cf-427c-9b04-c9bf8596b85e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1cba6e1c-9795-4c20-ad34-a7b2fa186a42">
    <cim:IdentifiedObject.name>77-78_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77a78b7e-6b01-49ef-a7cb-083fc9306277" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab71abf9-2452-4cde-ad4b-394ce671f13d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_77a78b7e-6b01-49ef-a7cb-083fc9306277">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE139</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b31fcca5-12cf-427c-9b04-c9bf8596b85e" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0be35f9d-589c-48fe-8291-6818cba88922">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE140</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_432000a7-6f43-4c95-a8e0-1c85928b0ed7">
    <cim:IdentifiedObject.name>BUSBAR32</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9007a3ee-287c-45f8-81f4-eb418fe8741b">
    <cim:IdentifiedObject.name>6-7_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0be35f9d-589c-48fe-8291-6818cba88922" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_432000a7-6f43-4c95-a8e0-1c85928b0ed7" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_3b818548-f038-417f-8754-bb86c52630c5">
    <cim:IdentifiedObject.name>BAY_6-7_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_24d2c4af-662b-4499-b4b7-760ec08d7589">
    <cim:IdentifiedObject.name>6-7_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9b7d8f1e-fca3-7634-7b3a-67e1fdff2c2a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0be35f9d-589c-48fe-8291-6818cba88922" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_042c0475-4f8e-46f9-b964-bd7a38e0d7c4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_042c0475-4f8e-46f9-b964-bd7a38e0d7c4">
    <cim:IdentifiedObject.name>DISCONNECTOR73</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3b818548-f038-417f-8754-bb86c52630c5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ce1cc3c0-a546-46f6-8751-9cf4107536d3">
    <cim:IdentifiedObject.name>6-7_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54b9e847-62f9-41f2-b774-c7a1a6534ef3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_042c0475-4f8e-46f9-b964-bd7a38e0d7c4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_54b9e847-62f9-41f2-b774-c7a1a6534ef3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE141</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3b818548-f038-417f-8754-bb86c52630c5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4c994bfd-c494-4eeb-bfcd-2a10e01eccfa">
    <cim:IdentifiedObject.name>6-7_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54b9e847-62f9-41f2-b774-c7a1a6534ef3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f091d4e6-7358-41ee-8962-e5322df8fe0a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f091d4e6-7358-41ee-8962-e5322df8fe0a">
    <cim:IdentifiedObject.name>BREAKER37</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3b818548-f038-417f-8754-bb86c52630c5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e769018f-21cc-4b2e-bdc2-c0c42b483c80">
    <cim:IdentifiedObject.name>6-7_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1baa7b80-bfee-4326-9776-47e4d8ea67ea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f091d4e6-7358-41ee-8962-e5322df8fe0a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1baa7b80-bfee-4326-9776-47e4d8ea67ea">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE142</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3b818548-f038-417f-8754-bb86c52630c5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f0ccd53a-a812-4c4b-9ec4-6f1e70f82488">
    <cim:IdentifiedObject.name>6-7_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1baa7b80-bfee-4326-9776-47e4d8ea67ea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0543a72c-5b0e-4bb1-b364-833888f719f9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0543a72c-5b0e-4bb1-b364-833888f719f9">
    <cim:IdentifiedObject.name>DISCONNECTOR74</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3b818548-f038-417f-8754-bb86c52630c5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_827a5491-416b-450e-93c1-63bf15ab461b">
    <cim:IdentifiedObject.name>6-7_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52a7e73f-0d67-4fcc-8d5b-3280bf2cd8f2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0543a72c-5b0e-4bb1-b364-833888f719f9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_52a7e73f-0d67-4fcc-8d5b-3280bf2cd8f2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE143</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3b818548-f038-417f-8754-bb86c52630c5" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1fcb42b5-8aa5-4ab3-abe6-9718e6d35c2f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE144</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047eb571-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_0a3b793c-d50d-4eae-9a7a-254c684aba72">
    <cim:IdentifiedObject.name>BUSBAR33</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047eb571-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_887e1686-7b76-4717-b7b4-12044a4f5e7e">
    <cim:IdentifiedObject.name>6-7_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1fcb42b5-8aa5-4ab3-abe6-9718e6d35c2f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a3b793c-d50d-4eae-9a7a-254c684aba72" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_5af9adfa-847e-4e44-a415-225b1e81f6d9">
    <cim:IdentifiedObject.name>BAY_6-7_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047eb571-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_504ad290-731f-4db6-9494-ee2e72bc4c11">
    <cim:IdentifiedObject.name>6-7_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bd99c6ed-3462-0959-1885-55181b310749" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1fcb42b5-8aa5-4ab3-abe6-9718e6d35c2f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e8b1bf1-1c7a-4112-b1a6-640f648d1ba4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8e8b1bf1-1c7a-4112-b1a6-640f648d1ba4">
    <cim:IdentifiedObject.name>DISCONNECTOR75</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5af9adfa-847e-4e44-a415-225b1e81f6d9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9eb697c6-a82b-4b37-af00-70d1228d6676">
    <cim:IdentifiedObject.name>6-7_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d72233dc-c8db-4f74-86c6-6675486fef6d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e8b1bf1-1c7a-4112-b1a6-640f648d1ba4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d72233dc-c8db-4f74-86c6-6675486fef6d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE145</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5af9adfa-847e-4e44-a415-225b1e81f6d9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4e14cb83-b876-4c29-b9e2-86669cd0299f">
    <cim:IdentifiedObject.name>6-7_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d72233dc-c8db-4f74-86c6-6675486fef6d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4fbf83a2-a252-491f-90cb-a5e0b4da39d0" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_4fbf83a2-a252-491f-90cb-a5e0b4da39d0">
    <cim:IdentifiedObject.name>BREAKER38</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5af9adfa-847e-4e44-a415-225b1e81f6d9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6e83797a-a813-4ea3-976d-2b3379631ee6">
    <cim:IdentifiedObject.name>6-7_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c447c8fc-9b83-4f8e-87e0-b54c3bbd443a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4fbf83a2-a252-491f-90cb-a5e0b4da39d0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c447c8fc-9b83-4f8e-87e0-b54c3bbd443a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE146</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5af9adfa-847e-4e44-a415-225b1e81f6d9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5e266bab-619f-4a2a-87ad-8bc767ea74e0">
    <cim:IdentifiedObject.name>6-7_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c447c8fc-9b83-4f8e-87e0-b54c3bbd443a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_319321c4-45c7-40bc-93d6-fbb82c7df477" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_319321c4-45c7-40bc-93d6-fbb82c7df477">
    <cim:IdentifiedObject.name>DISCONNECTOR76</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5af9adfa-847e-4e44-a415-225b1e81f6d9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fef73f7e-f62c-4c10-a750-76b11469d720">
    <cim:IdentifiedObject.name>6-7_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff281c70-9aa6-4fa1-86a8-8b6696ef8673" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_319321c4-45c7-40bc-93d6-fbb82c7df477" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ff281c70-9aa6-4fa1-86a8-8b6696ef8673">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE147</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5af9adfa-847e-4e44-a415-225b1e81f6d9" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7c2854be-2d77-4310-ac36-e8c3e800e1bb">
    <cim:IdentifiedObject.name>BAY_77-80_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8bf3e110-d3c6-4cb6-87a9-548407d58d58">
    <cim:IdentifiedObject.name>77-80_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a2bfc1da-c352-75a0-7d64-0a03e6f80a03" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8e25464-339d-4eaf-8fe1-a0e819761af6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a7c0b29-3845-491b-ace7-582400e38cd9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8a7c0b29-3845-491b-ace7-582400e38cd9">
    <cim:IdentifiedObject.name>DISCONNECTOR77</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c2854be-2d77-4310-ac36-e8c3e800e1bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_073078e0-666c-4b0b-8e97-daf69e83edb4">
    <cim:IdentifiedObject.name>77-80_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7bff328e-f097-414e-b4e9-7fcbc79bd8a3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a7c0b29-3845-491b-ace7-582400e38cd9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7bff328e-f097-414e-b4e9-7fcbc79bd8a3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE148</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7c2854be-2d77-4310-ac36-e8c3e800e1bb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0121486f-93d4-40cb-aa44-a186400d3610">
    <cim:IdentifiedObject.name>77-80_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7bff328e-f097-414e-b4e9-7fcbc79bd8a3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3284173c-c405-4705-9e4d-441d728b2bdb" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_3284173c-c405-4705-9e4d-441d728b2bdb">
    <cim:IdentifiedObject.name>BREAKER39</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c2854be-2d77-4310-ac36-e8c3e800e1bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_61db7b40-85d0-43a5-92ee-f20ed0ef22b0">
    <cim:IdentifiedObject.name>77-80_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4855f5c5-7ff5-4784-a62b-6dffd65ddcc6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3284173c-c405-4705-9e4d-441d728b2bdb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4855f5c5-7ff5-4784-a62b-6dffd65ddcc6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE149</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7c2854be-2d77-4310-ac36-e8c3e800e1bb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_24be3fd7-eef9-4ddc-b87c-7b16c04bf76d">
    <cim:IdentifiedObject.name>77-80_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4855f5c5-7ff5-4784-a62b-6dffd65ddcc6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c31bfac-ccac-4d21-a2b8-1e2f05f87ca7" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9c31bfac-ccac-4d21-a2b8-1e2f05f87ca7">
    <cim:IdentifiedObject.name>DISCONNECTOR78</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c2854be-2d77-4310-ac36-e8c3e800e1bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2f7221ed-c49a-45be-a0f5-35043eb38a0c">
    <cim:IdentifiedObject.name>77-80_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_81200a1b-215e-4827-9416-a44c43ada3a8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c31bfac-ccac-4d21-a2b8-1e2f05f87ca7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_81200a1b-215e-4827-9416-a44c43ada3a8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE150</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7c2854be-2d77-4310-ac36-e8c3e800e1bb" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3442d5df-596f-4bdb-9f1d-3f723bbdc848">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE151</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d8de63b8-74c7-40ac-9f5f-6f4f5054f008">
    <cim:IdentifiedObject.name>BUSBAR34</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8e975e64-9889-45f6-8734-065754fcd086">
    <cim:IdentifiedObject.name>77-80_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8de63b8-74c7-40ac-9f5f-6f4f5054f008" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_8393b908-4c90-4297-9ec7-e678d53e964d">
    <cim:IdentifiedObject.name>BAY_77-80_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9a26adbe-f7e9-45e3-9351-02b01afb46e4">
    <cim:IdentifiedObject.name>77-80_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_18ad6123-6173-a037-7c87-28e0600b77c4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5457be29-5a3f-4f6e-b15c-17085c5fe4c8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5457be29-5a3f-4f6e-b15c-17085c5fe4c8">
    <cim:IdentifiedObject.name>DISCONNECTOR79</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8393b908-4c90-4297-9ec7-e678d53e964d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cde1d4c8-d995-497f-98a5-74326f08bd25">
    <cim:IdentifiedObject.name>77-80_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_00ae117a-1125-494a-a6af-be6a8de96cfd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5457be29-5a3f-4f6e-b15c-17085c5fe4c8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_00ae117a-1125-494a-a6af-be6a8de96cfd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE152</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8393b908-4c90-4297-9ec7-e678d53e964d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_22817f01-f0f1-40ce-8bac-059447f29cb3">
    <cim:IdentifiedObject.name>77-80_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_00ae117a-1125-494a-a6af-be6a8de96cfd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_407dbdce-23e1-4756-abc8-f45a9c4f0b74" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_407dbdce-23e1-4756-abc8-f45a9c4f0b74">
    <cim:IdentifiedObject.name>BREAKER40</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8393b908-4c90-4297-9ec7-e678d53e964d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_bf83b6c1-ed36-45f6-975f-627a5f0630ec">
    <cim:IdentifiedObject.name>77-80_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_242d12ef-eb37-465a-b86f-975de46661cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_407dbdce-23e1-4756-abc8-f45a9c4f0b74" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_242d12ef-eb37-465a-b86f-975de46661cd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE153</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8393b908-4c90-4297-9ec7-e678d53e964d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8cb590f2-5408-488e-8762-7f96f7f322b0">
    <cim:IdentifiedObject.name>77-80_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_242d12ef-eb37-465a-b86f-975de46661cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c88856f2-924a-4986-92a5-542364346000" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c88856f2-924a-4986-92a5-542364346000">
    <cim:IdentifiedObject.name>DISCONNECTOR80</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8393b908-4c90-4297-9ec7-e678d53e964d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e36f45fc-06f7-479b-a7fb-f17afa22002f">
    <cim:IdentifiedObject.name>77-80_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b32a5029-9d7b-418d-ad5a-c087553ab29c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c88856f2-924a-4986-92a5-542364346000" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b32a5029-9d7b-418d-ad5a-c087553ab29c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE154</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8393b908-4c90-4297-9ec7-e678d53e964d" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4fbb09e1-605f-4ca2-b53c-5e5e2c36a309">
    <cim:IdentifiedObject.name>BAY_78-79_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044fb634-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_996404e2-5178-46ab-bc55-e8eaffbf8acb">
    <cim:IdentifiedObject.name>78-79_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f4969063-f2da-97f4-20b2-6f052876594e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff91f092-37d8-4af7-9a26-eb74fc9e05cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c7cf86b-bbaf-465f-89fb-525996fbd967" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1c7cf86b-bbaf-465f-89fb-525996fbd967">
    <cim:IdentifiedObject.name>DISCONNECTOR81</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4fbb09e1-605f-4ca2-b53c-5e5e2c36a309" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0f0a5750-d9ed-496f-9817-9d119f9ee89b">
    <cim:IdentifiedObject.name>78-79_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_034fbebd-22ca-4360-881e-8e5af3fb6c3a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c7cf86b-bbaf-465f-89fb-525996fbd967" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_034fbebd-22ca-4360-881e-8e5af3fb6c3a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE155</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4fbb09e1-605f-4ca2-b53c-5e5e2c36a309" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bd102461-0fd9-4238-abf2-928480d3d7c4">
    <cim:IdentifiedObject.name>78-79_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_034fbebd-22ca-4360-881e-8e5af3fb6c3a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe880334-efe7-40e5-9960-cca96474c0af" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_fe880334-efe7-40e5-9960-cca96474c0af">
    <cim:IdentifiedObject.name>BREAKER41</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4fbb09e1-605f-4ca2-b53c-5e5e2c36a309" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6f51f739-774b-4c1b-9b21-d60ac6ef35a5">
    <cim:IdentifiedObject.name>78-79_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7198e702-341a-41e3-8b5e-a9dcda29738c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe880334-efe7-40e5-9960-cca96474c0af" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7198e702-341a-41e3-8b5e-a9dcda29738c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE156</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4fbb09e1-605f-4ca2-b53c-5e5e2c36a309" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3fe791cf-5580-4686-b57a-45e6a984df7d">
    <cim:IdentifiedObject.name>78-79_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7198e702-341a-41e3-8b5e-a9dcda29738c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_037b1775-b64e-4e91-bafa-5ca3e173a8a4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_037b1775-b64e-4e91-bafa-5ca3e173a8a4">
    <cim:IdentifiedObject.name>DISCONNECTOR82</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4fbb09e1-605f-4ca2-b53c-5e5e2c36a309" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_59ec7056-bdc5-4f2b-9781-5377a99dc6fd">
    <cim:IdentifiedObject.name>78-79_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ffd0c9a3-b778-4c8e-830e-84f11f1ad225" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_037b1775-b64e-4e91-bafa-5ca3e173a8a4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ffd0c9a3-b778-4c8e-830e-84f11f1ad225">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE157</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4fbb09e1-605f-4ca2-b53c-5e5e2c36a309" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_22933120-40c2-4d7b-80b7-feeeddd5101d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE158</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_29381aa1-8aac-45ad-a0e0-4c292c9245ac">
    <cim:IdentifiedObject.name>BUSBAR35</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f7589c92-26c5-4e13-bcfa-a83e06212519">
    <cim:IdentifiedObject.name>78-79_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22933120-40c2-4d7b-80b7-feeeddd5101d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_29381aa1-8aac-45ad-a0e0-4c292c9245ac" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_ceb8929e-aa55-42e6-92bb-710675144b1c">
    <cim:IdentifiedObject.name>BAY_78-79_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_abc86c40-e409-4b95-9211-8af31845a683">
    <cim:IdentifiedObject.name>78-79_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_fab11b83-dfee-6162-33b3-03dc6c6b3e43" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22933120-40c2-4d7b-80b7-feeeddd5101d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_72911420-d159-483b-aaa3-6e6dc39f6273" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_72911420-d159-483b-aaa3-6e6dc39f6273">
    <cim:IdentifiedObject.name>DISCONNECTOR83</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ceb8929e-aa55-42e6-92bb-710675144b1c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_98f937e5-1f23-4902-9f34-32172440e144">
    <cim:IdentifiedObject.name>78-79_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4311327-9009-4fea-9949-d77028176a1c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_72911420-d159-483b-aaa3-6e6dc39f6273" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d4311327-9009-4fea-9949-d77028176a1c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE159</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ceb8929e-aa55-42e6-92bb-710675144b1c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_58d789ba-9c56-43c6-abb8-fe04b432c438">
    <cim:IdentifiedObject.name>78-79_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4311327-9009-4fea-9949-d77028176a1c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d68c0c7-c778-42e7-bf25-1a5a60d725a3" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_5d68c0c7-c778-42e7-bf25-1a5a60d725a3">
    <cim:IdentifiedObject.name>BREAKER42</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ceb8929e-aa55-42e6-92bb-710675144b1c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c112d393-9992-4594-bf23-a950e4bd03b4">
    <cim:IdentifiedObject.name>78-79_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c7869c1-e463-4aba-b0b1-b41854ea59b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d68c0c7-c778-42e7-bf25-1a5a60d725a3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1c7869c1-e463-4aba-b0b1-b41854ea59b8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE160</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ceb8929e-aa55-42e6-92bb-710675144b1c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_59198bcc-78da-4487-9fff-9c5ad94957ec">
    <cim:IdentifiedObject.name>78-79_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c7869c1-e463-4aba-b0b1-b41854ea59b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c77a2c35-7a89-4204-8812-4cb8a47b0baf" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c77a2c35-7a89-4204-8812-4cb8a47b0baf">
    <cim:IdentifiedObject.name>DISCONNECTOR84</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ceb8929e-aa55-42e6-92bb-710675144b1c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_27f65e69-f7d7-4ab5-8db1-008253f6ec21">
    <cim:IdentifiedObject.name>78-79_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5d6be66-2d73-470a-9e79-6b31ca2b90fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c77a2c35-7a89-4204-8812-4cb8a47b0baf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e5d6be66-2d73-470a-9e79-6b31ca2b90fb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE161</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ceb8929e-aa55-42e6-92bb-710675144b1c" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a6d0e868-a337-47a3-bbb6-73172f1e4323">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE162</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5c6a7604-3cd4-445a-8071-d6715229c086">
    <cim:IdentifiedObject.name>BUSBAR36</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_17c0a874-e1dd-40de-a24a-c094130442dd">
    <cim:IdentifiedObject.name>103-104_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6d0e868-a337-47a3-bbb6-73172f1e4323" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5c6a7604-3cd4-445a-8071-d6715229c086" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_3e9edc27-0f1d-40eb-bdeb-e4144d6e8582">
    <cim:IdentifiedObject.name>BAY_103-104_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_66ce3ae0-647e-4284-8872-cd57db5233ad">
    <cim:IdentifiedObject.name>103-104_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_63a000e9-79ec-f600-55d8-3ba11dba009f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6d0e868-a337-47a3-bbb6-73172f1e4323" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a6cd569-217c-4cfa-964a-2d6a54dbc26e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2a6cd569-217c-4cfa-964a-2d6a54dbc26e">
    <cim:IdentifiedObject.name>DISCONNECTOR85</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3e9edc27-0f1d-40eb-bdeb-e4144d6e8582" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_59dc7def-bce6-4f11-b01e-5b102580f8b4">
    <cim:IdentifiedObject.name>103-104_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb841007-37a9-4240-9de5-68b6a681d4d6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a6cd569-217c-4cfa-964a-2d6a54dbc26e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_eb841007-37a9-4240-9de5-68b6a681d4d6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE163</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3e9edc27-0f1d-40eb-bdeb-e4144d6e8582" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_70ab707f-e73c-4022-8ab1-77cfee5f281c">
    <cim:IdentifiedObject.name>103-104_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb841007-37a9-4240-9de5-68b6a681d4d6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2103dd02-ea2e-4f84-9c78-566e6e57e314" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2103dd02-ea2e-4f84-9c78-566e6e57e314">
    <cim:IdentifiedObject.name>BREAKER43</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3e9edc27-0f1d-40eb-bdeb-e4144d6e8582" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f3786081-2744-4668-895f-1f85140f34cd">
    <cim:IdentifiedObject.name>103-104_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_38cf06f0-eb1e-4104-9f5d-289ca6dd715b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2103dd02-ea2e-4f84-9c78-566e6e57e314" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_38cf06f0-eb1e-4104-9f5d-289ca6dd715b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE164</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3e9edc27-0f1d-40eb-bdeb-e4144d6e8582" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_25ff78a0-3528-4fbd-9d1e-c9f03ff3d44f">
    <cim:IdentifiedObject.name>103-104_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_38cf06f0-eb1e-4104-9f5d-289ca6dd715b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_409f80dd-085b-435a-a94b-e86d127ef69f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_409f80dd-085b-435a-a94b-e86d127ef69f">
    <cim:IdentifiedObject.name>DISCONNECTOR86</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3e9edc27-0f1d-40eb-bdeb-e4144d6e8582" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_acc22502-eb5a-48a6-a064-8575ffab19d5">
    <cim:IdentifiedObject.name>103-104_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a99dccd8-9702-4eb8-8964-06bde7b2c16d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_409f80dd-085b-435a-a94b-e86d127ef69f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a99dccd8-9702-4eb8-8964-06bde7b2c16d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE165</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3e9edc27-0f1d-40eb-bdeb-e4144d6e8582" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1331e975-6efb-4be8-9690-29a6bd9c56cf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE166</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0483977a-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d3be110f-d111-4b93-9adc-f9a2a74ead63">
    <cim:IdentifiedObject.name>BUSBAR37</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0483977a-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_74c4e17e-60fb-4a70-b0e1-db60fd220681">
    <cim:IdentifiedObject.name>103-104_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1331e975-6efb-4be8-9690-29a6bd9c56cf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d3be110f-d111-4b93-9adc-f9a2a74ead63" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_6a5271b8-a428-4395-adf0-66759348785f">
    <cim:IdentifiedObject.name>BAY_103-104_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483977a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9680cef8-aa4d-4509-892a-0b20b2721f85">
    <cim:IdentifiedObject.name>103-104_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_81e26ff4-f3cc-f9e4-c2b0-77f20a276ebb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1331e975-6efb-4be8-9690-29a6bd9c56cf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a464240d-2419-4aba-97df-4b60374b7822" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a464240d-2419-4aba-97df-4b60374b7822">
    <cim:IdentifiedObject.name>DISCONNECTOR87</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6a5271b8-a428-4395-adf0-66759348785f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_50115d92-200b-488d-b898-07eacfc4bea5">
    <cim:IdentifiedObject.name>103-104_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0499b990-a21f-4250-be4e-64a6975cca71" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a464240d-2419-4aba-97df-4b60374b7822" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0499b990-a21f-4250-be4e-64a6975cca71">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE167</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a5271b8-a428-4395-adf0-66759348785f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a6628a5b-6b1e-4df4-ba11-837ab98a8df8">
    <cim:IdentifiedObject.name>103-104_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0499b990-a21f-4250-be4e-64a6975cca71" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bf18592-ca94-4805-94f5-0515772022e0" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0bf18592-ca94-4805-94f5-0515772022e0">
    <cim:IdentifiedObject.name>BREAKER44</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6a5271b8-a428-4395-adf0-66759348785f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_cc09981a-65a5-4a5b-aa0d-b99f09943f55">
    <cim:IdentifiedObject.name>103-104_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36e76c68-7b8e-4655-a099-27947efbcbb3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bf18592-ca94-4805-94f5-0515772022e0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_36e76c68-7b8e-4655-a099-27947efbcbb3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE168</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a5271b8-a428-4395-adf0-66759348785f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_da4181ce-6863-4ced-97e6-7aeabcc682d5">
    <cim:IdentifiedObject.name>103-104_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36e76c68-7b8e-4655-a099-27947efbcbb3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e16d3022-be84-403d-ba3a-c28e57b819e8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e16d3022-be84-403d-ba3a-c28e57b819e8">
    <cim:IdentifiedObject.name>DISCONNECTOR88</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6a5271b8-a428-4395-adf0-66759348785f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cb75fa8b-5b10-4d83-9846-0240aa8121c4">
    <cim:IdentifiedObject.name>103-104_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2af19073-0170-431c-a6e7-6b34673c8cfe" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e16d3022-be84-403d-ba3a-c28e57b819e8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2af19073-0170-431c-a6e7-6b34673c8cfe">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE169</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a5271b8-a428-4395-adf0-66759348785f" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_078ecc44-daf4-4277-a90a-e398b1b794a2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE170</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044f4108-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a2a9fd4a-530c-4722-9cf5-337ab328591c">
    <cim:IdentifiedObject.name>BUSBAR38</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f4108-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_50436e9e-4c3d-4279-b3a8-89fd1510b9af">
    <cim:IdentifiedObject.name>95-96_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_078ecc44-daf4-4277-a90a-e398b1b794a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a2a9fd4a-530c-4722-9cf5-337ab328591c" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_845183c5-344e-4afb-a560-7ae6b1835a8f">
    <cim:IdentifiedObject.name>BAY_95-96_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f4108-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b2c07083-b415-457c-ac4b-48a768d706b3">
    <cim:IdentifiedObject.name>95-96_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d206bd1a-0221-a21a-f4a6-bc4d1d2d3efb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_078ecc44-daf4-4277-a90a-e398b1b794a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_233478b8-3ca5-4b13-82ee-7d4d08a51330" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_233478b8-3ca5-4b13-82ee-7d4d08a51330">
    <cim:IdentifiedObject.name>DISCONNECTOR89</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_845183c5-344e-4afb-a560-7ae6b1835a8f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_939f045a-cca7-48fc-8923-2e6cac844676">
    <cim:IdentifiedObject.name>95-96_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13b33455-69a1-4045-b22d-6eb1f1036dc9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_233478b8-3ca5-4b13-82ee-7d4d08a51330" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_13b33455-69a1-4045-b22d-6eb1f1036dc9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE171</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_845183c5-344e-4afb-a560-7ae6b1835a8f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c8302991-0880-44ae-a514-9813ac4ac647">
    <cim:IdentifiedObject.name>95-96_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13b33455-69a1-4045-b22d-6eb1f1036dc9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ca7e5d7-64a1-49d6-9074-9c3834609614" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0ca7e5d7-64a1-49d6-9074-9c3834609614">
    <cim:IdentifiedObject.name>BREAKER45</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_845183c5-344e-4afb-a560-7ae6b1835a8f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_271fd05f-2cfb-4ba4-b2de-e796b51e028c">
    <cim:IdentifiedObject.name>95-96_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_06add453-94d9-4c3f-a8a1-576561d13988" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ca7e5d7-64a1-49d6-9074-9c3834609614" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_06add453-94d9-4c3f-a8a1-576561d13988">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE172</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_845183c5-344e-4afb-a560-7ae6b1835a8f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_47c956a2-c5b3-414f-bd65-0ad95e300478">
    <cim:IdentifiedObject.name>95-96_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_06add453-94d9-4c3f-a8a1-576561d13988" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42d65055-2e5e-4389-b9a5-2c235f802dc8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_42d65055-2e5e-4389-b9a5-2c235f802dc8">
    <cim:IdentifiedObject.name>DISCONNECTOR90</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_845183c5-344e-4afb-a560-7ae6b1835a8f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7133805d-da5b-40ca-bd75-d24b84dae3da">
    <cim:IdentifiedObject.name>95-96_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_961a3a2b-bf38-403c-8157-61989ae2a78d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42d65055-2e5e-4389-b9a5-2c235f802dc8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_961a3a2b-bf38-403c-8157-61989ae2a78d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE173</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_845183c5-344e-4afb-a560-7ae6b1835a8f" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_26645825-7903-42f5-ba6e-f5213c0a1bed">
    <cim:IdentifiedObject.name>BAY_95-96_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_784054d7-565a-4916-9f2f-720f7cb029a3">
    <cim:IdentifiedObject.name>95-96_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7807d17b-4bb3-4172-fbfb-d1448c70fbe4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ee88115-6b6b-4242-8951-cd957c2c3484" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a7ab0d1-a957-4b95-bae6-c28562d613a3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7a7ab0d1-a957-4b95-bae6-c28562d613a3">
    <cim:IdentifiedObject.name>DISCONNECTOR91</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_26645825-7903-42f5-ba6e-f5213c0a1bed" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_24ae8bdd-65a6-4f03-9f1d-970c267eddbb">
    <cim:IdentifiedObject.name>95-96_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4947979e-99d2-4dc1-964c-d41b607f273b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a7ab0d1-a957-4b95-bae6-c28562d613a3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4947979e-99d2-4dc1-964c-d41b607f273b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE174</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_26645825-7903-42f5-ba6e-f5213c0a1bed" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_95b9f95d-fcc3-4a4b-95e5-241806789465">
    <cim:IdentifiedObject.name>95-96_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4947979e-99d2-4dc1-964c-d41b607f273b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69eaacc9-8b5a-4011-8ae6-49fafafe8b05" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_69eaacc9-8b5a-4011-8ae6-49fafafe8b05">
    <cim:IdentifiedObject.name>BREAKER46</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_26645825-7903-42f5-ba6e-f5213c0a1bed" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_8e13227a-b7f0-463e-98d3-a363ad7825e9">
    <cim:IdentifiedObject.name>95-96_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f6d42c8-8710-4eb3-99b4-448e3ffa6eb1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69eaacc9-8b5a-4011-8ae6-49fafafe8b05" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5f6d42c8-8710-4eb3-99b4-448e3ffa6eb1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE175</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_26645825-7903-42f5-ba6e-f5213c0a1bed" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_76b3b588-ceba-4410-906a-73d15b94ddeb">
    <cim:IdentifiedObject.name>95-96_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f6d42c8-8710-4eb3-99b4-448e3ffa6eb1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_64c89b73-098c-4f87-9304-5f53c9c21d3e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_64c89b73-098c-4f87-9304-5f53c9c21d3e">
    <cim:IdentifiedObject.name>DISCONNECTOR92</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_26645825-7903-42f5-ba6e-f5213c0a1bed" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_be881f47-e50f-49e4-b04b-0d8eeb6f15fb">
    <cim:IdentifiedObject.name>95-96_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44cd97cf-e5f4-425d-ab4e-78a644f2cae3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_64c89b73-098c-4f87-9304-5f53c9c21d3e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_44cd97cf-e5f4-425d-ab4e-78a644f2cae3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE176</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_26645825-7903-42f5-ba6e-f5213c0a1bed" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7ae0b398-90df-4081-97e8-9289fbb33004">
    <cim:IdentifiedObject.name>BAY_77-80_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_f083b979-10bc-43ea-97bc-e5e9865e5464">
    <cim:IdentifiedObject.name>77-80_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a2bfc1da-c352-75a0-7d64-0a03e6f80a03" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8e25464-339d-4eaf-8fe1-a0e819761af6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ff2641c-c414-4d30-8050-f98efbf98de0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1ff2641c-c414-4d30-8050-f98efbf98de0">
    <cim:IdentifiedObject.name>DISCONNECTOR93</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7ae0b398-90df-4081-97e8-9289fbb33004" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a77e96ef-67c7-4f16-a86d-86cd3dae0d23">
    <cim:IdentifiedObject.name>77-80_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad4becce-f4c3-48bd-a19e-da7fd2e914c1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ff2641c-c414-4d30-8050-f98efbf98de0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ad4becce-f4c3-48bd-a19e-da7fd2e914c1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE177</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7ae0b398-90df-4081-97e8-9289fbb33004" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c5590bae-ce1c-4afb-96ba-c0a79496d803">
    <cim:IdentifiedObject.name>77-80_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad4becce-f4c3-48bd-a19e-da7fd2e914c1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37a193e7-b714-4e1e-bfd5-55250a8aab5f" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_37a193e7-b714-4e1e-bfd5-55250a8aab5f">
    <cim:IdentifiedObject.name>BREAKER47</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7ae0b398-90df-4081-97e8-9289fbb33004" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c70a2ac9-5413-431c-af91-4da269aa84d9">
    <cim:IdentifiedObject.name>77-80_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ec3a8ab-175a-4fe3-8dce-6464b40a77fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37a193e7-b714-4e1e-bfd5-55250a8aab5f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5ec3a8ab-175a-4fe3-8dce-6464b40a77fa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE178</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7ae0b398-90df-4081-97e8-9289fbb33004" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_78aaea43-1c08-4678-b459-2cc3eb4cdcf2">
    <cim:IdentifiedObject.name>77-80_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ec3a8ab-175a-4fe3-8dce-6464b40a77fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3085e087-7d0a-4183-91ea-70606085b34c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3085e087-7d0a-4183-91ea-70606085b34c">
    <cim:IdentifiedObject.name>DISCONNECTOR94</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7ae0b398-90df-4081-97e8-9289fbb33004" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_5b2b9421-3d88-4a7b-aa39-32dcf1c79794">
    <cim:IdentifiedObject.name>77-80_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_16e56955-0b75-4c4b-865c-3dbcd486e987" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3085e087-7d0a-4183-91ea-70606085b34c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_16e56955-0b75-4c4b-865c-3dbcd486e987">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE179</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7ae0b398-90df-4081-97e8-9289fbb33004" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f0188972-aa22-4e0f-99ef-257a17229dd5">
    <cim:IdentifiedObject.name>BAY_77-80_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_aca723e8-ccb3-44a7-8297-a90be8ae7211">
    <cim:IdentifiedObject.name>77-80_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_18ad6123-6173-a037-7c87-28e0600b77c4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7719458d-f7a4-4f24-9dc0-ebd758dd4b96" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7719458d-f7a4-4f24-9dc0-ebd758dd4b96">
    <cim:IdentifiedObject.name>DISCONNECTOR95</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f0188972-aa22-4e0f-99ef-257a17229dd5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_017f7a30-35a0-412c-86e5-2ffc82e67b79">
    <cim:IdentifiedObject.name>77-80_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34471229-a33a-4df4-bc7a-68ae68375fd7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7719458d-f7a4-4f24-9dc0-ebd758dd4b96" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_34471229-a33a-4df4-bc7a-68ae68375fd7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE180</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f0188972-aa22-4e0f-99ef-257a17229dd5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_350d915f-0bfd-458e-9936-ca37bdd87828">
    <cim:IdentifiedObject.name>77-80_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34471229-a33a-4df4-bc7a-68ae68375fd7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_00341d57-e0b9-4144-9264-2435b37fd0de" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_00341d57-e0b9-4144-9264-2435b37fd0de">
    <cim:IdentifiedObject.name>BREAKER48</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f0188972-aa22-4e0f-99ef-257a17229dd5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_02825093-9ee7-4caa-9c0a-b71a4943c497">
    <cim:IdentifiedObject.name>77-80_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d23014a8-5ac3-43eb-b8b0-614f8a8284ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_00341d57-e0b9-4144-9264-2435b37fd0de" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d23014a8-5ac3-43eb-b8b0-614f8a8284ac">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE181</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f0188972-aa22-4e0f-99ef-257a17229dd5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_170cb1c1-6ea9-4547-a1df-db305af6eb98">
    <cim:IdentifiedObject.name>77-80_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d23014a8-5ac3-43eb-b8b0-614f8a8284ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d60d8b0-4c63-479f-b509-6369a2c14613" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1d60d8b0-4c63-479f-b509-6369a2c14613">
    <cim:IdentifiedObject.name>DISCONNECTOR96</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f0188972-aa22-4e0f-99ef-257a17229dd5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fcfec529-f142-4326-b5a3-0d13498302bb">
    <cim:IdentifiedObject.name>77-80_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6324e73a-a449-4d27-b564-4c8ada42e56d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d60d8b0-4c63-479f-b509-6369a2c14613" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6324e73a-a449-4d27-b564-4c8ada42e56d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE182</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f0188972-aa22-4e0f-99ef-257a17229dd5" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5308ee0e-7e5e-429e-b0b1-98215b612ef4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE183</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_60425f0b-342e-46c4-9dfe-b0b5d425e203">
    <cim:IdentifiedObject.name>BUSBAR39</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d0e67777-6a26-431e-900d-10ad01da560f">
    <cim:IdentifiedObject.name>5-11_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5308ee0e-7e5e-429e-b0b1-98215b612ef4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60425f0b-342e-46c4-9dfe-b0b5d425e203" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_05526fb1-dafe-425e-a22e-be386f5ddb37">
    <cim:IdentifiedObject.name>BAY_5-11_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_179e13b6-027f-4769-9768-64783fafa01c">
    <cim:IdentifiedObject.name>5-11_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2d330c8c-2671-81bc-9332-26a60c756737" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5308ee0e-7e5e-429e-b0b1-98215b612ef4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b56b60f5-1bac-4c72-bbe3-9fcd576eb7da" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b56b60f5-1bac-4c72-bbe3-9fcd576eb7da">
    <cim:IdentifiedObject.name>DISCONNECTOR97</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_05526fb1-dafe-425e-a22e-be386f5ddb37" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_250086e7-e1e2-447b-bba3-6d08a9c2eba1">
    <cim:IdentifiedObject.name>5-11_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4044a90-560c-4e58-aab9-904d48c0b743" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b56b60f5-1bac-4c72-bbe3-9fcd576eb7da" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d4044a90-560c-4e58-aab9-904d48c0b743">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE184</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_05526fb1-dafe-425e-a22e-be386f5ddb37" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c2640bb4-e032-444e-a452-c52f60adc575">
    <cim:IdentifiedObject.name>5-11_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4044a90-560c-4e58-aab9-904d48c0b743" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2c309b1-abad-49bd-ba3f-799d682c2b05" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f2c309b1-abad-49bd-ba3f-799d682c2b05">
    <cim:IdentifiedObject.name>BREAKER49</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_05526fb1-dafe-425e-a22e-be386f5ddb37" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_7ff51cb7-a42d-44b0-b58c-88058d232a3b">
    <cim:IdentifiedObject.name>5-11_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_083eb0a7-3bf7-48ee-836f-1e028a2ab6cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2c309b1-abad-49bd-ba3f-799d682c2b05" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_083eb0a7-3bf7-48ee-836f-1e028a2ab6cc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE185</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_05526fb1-dafe-425e-a22e-be386f5ddb37" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_72a6a055-c298-4e1d-b7d4-068aad3a5982">
    <cim:IdentifiedObject.name>5-11_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_083eb0a7-3bf7-48ee-836f-1e028a2ab6cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_810ebc94-fe6e-4762-9401-9e68a3a41716" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_810ebc94-fe6e-4762-9401-9e68a3a41716">
    <cim:IdentifiedObject.name>DISCONNECTOR98</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_05526fb1-dafe-425e-a22e-be386f5ddb37" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_543456f6-5ec0-4cb3-a48d-20969fdfe7cf">
    <cim:IdentifiedObject.name>5-11_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_385e1e8f-7374-4b8d-be76-2bb67c6d9e2a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_810ebc94-fe6e-4762-9401-9e68a3a41716" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_385e1e8f-7374-4b8d-be76-2bb67c6d9e2a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE186</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_05526fb1-dafe-425e-a22e-be386f5ddb37" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8f5af94b-27d5-44af-a818-c540e41edb9c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE187</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_aab24c4f-be79-42d9-9026-ae00756e736e">
    <cim:IdentifiedObject.name>BUSBAR40</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_45173284-a83c-48a4-b15c-ef6f9d64bd2f">
    <cim:IdentifiedObject.name>5-11_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5af94b-27d5-44af-a818-c540e41edb9c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aab24c4f-be79-42d9-9026-ae00756e736e" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_c8608da3-efed-4003-8ab1-c9c0ca4b3947">
    <cim:IdentifiedObject.name>BAY_5-11_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_92896e3d-e279-4a2b-8854-240f28ce7b6a">
    <cim:IdentifiedObject.name>5-11_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ad24468d-a28f-b429-516b-96cb497d6c85" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5af94b-27d5-44af-a818-c540e41edb9c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_80f79ab5-e002-4ef7-84eb-c1328c4292ce" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_80f79ab5-e002-4ef7-84eb-c1328c4292ce">
    <cim:IdentifiedObject.name>DISCONNECTOR99</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c8608da3-efed-4003-8ab1-c9c0ca4b3947" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_871618ed-d7f0-4d3a-bbcf-23a99fc1dd59">
    <cim:IdentifiedObject.name>5-11_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18d2ef96-c08d-4ba1-845e-fd2b6e1429ec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_80f79ab5-e002-4ef7-84eb-c1328c4292ce" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_18d2ef96-c08d-4ba1-845e-fd2b6e1429ec">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE188</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c8608da3-efed-4003-8ab1-c9c0ca4b3947" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3434af91-34cd-46d6-a6ff-055617358c52">
    <cim:IdentifiedObject.name>5-11_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18d2ef96-c08d-4ba1-845e-fd2b6e1429ec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5b4c345-335e-48f5-b768-50b275764982" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b5b4c345-335e-48f5-b768-50b275764982">
    <cim:IdentifiedObject.name>BREAKER50</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c8608da3-efed-4003-8ab1-c9c0ca4b3947" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_895e5212-21c2-4034-9366-438679949174">
    <cim:IdentifiedObject.name>5-11_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_278458d3-9d30-4cf2-87f2-215bed916412" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5b4c345-335e-48f5-b768-50b275764982" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_278458d3-9d30-4cf2-87f2-215bed916412">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE189</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c8608da3-efed-4003-8ab1-c9c0ca4b3947" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_50f7ab50-8bef-449d-b523-33ca34243349">
    <cim:IdentifiedObject.name>5-11_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_278458d3-9d30-4cf2-87f2-215bed916412" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2bc34b29-a510-4b5f-92d2-e3c73a43b1a3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2bc34b29-a510-4b5f-92d2-e3c73a43b1a3">
    <cim:IdentifiedObject.name>DISCONNECTOR100</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c8608da3-efed-4003-8ab1-c9c0ca4b3947" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_12fa3f4a-880a-4f36-9941-fea38c4ec74c">
    <cim:IdentifiedObject.name>5-11_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0479e95d-d92a-4969-93db-6ddb10a58edf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2bc34b29-a510-4b5f-92d2-e3c73a43b1a3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0479e95d-d92a-4969-93db-6ddb10a58edf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE190</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c8608da3-efed-4003-8ab1-c9c0ca4b3947" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_04fbd03a-8de8-487f-871a-437bcbd05499">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE191</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04664b78-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ae24f942-d9e9-430d-9cd2-cd4a89d13bae">
    <cim:IdentifiedObject.name>BUSBAR41</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04664b78-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9c4868ad-2133-4d73-bff3-4f9cf0e6c53a">
    <cim:IdentifiedObject.name>71-72_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04fbd03a-8de8-487f-871a-437bcbd05499" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae24f942-d9e9-430d-9cd2-cd4a89d13bae" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_6470f2e4-414c-46e9-904b-b32fff94c166">
    <cim:IdentifiedObject.name>BAY_71-72_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b78-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0e0e50d6-0d5c-44d1-bac5-3e6097ae244c">
    <cim:IdentifiedObject.name>71-72_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_357fdfe3-cf0c-166b-2cd0-02ee619333fb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04fbd03a-8de8-487f-871a-437bcbd05499" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a060c65d-891a-427a-92a0-dceaac7688db" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a060c65d-891a-427a-92a0-dceaac7688db">
    <cim:IdentifiedObject.name>DISCONNECTOR101</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6470f2e4-414c-46e9-904b-b32fff94c166" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_be38407d-0907-4dc5-8c98-345f50068d02">
    <cim:IdentifiedObject.name>71-72_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f40c72b4-e03b-4c29-98cd-c3d99496d65d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a060c65d-891a-427a-92a0-dceaac7688db" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f40c72b4-e03b-4c29-98cd-c3d99496d65d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE192</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6470f2e4-414c-46e9-904b-b32fff94c166" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6e1debdd-4ff6-48b0-b912-7d2d4216e0fd">
    <cim:IdentifiedObject.name>71-72_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f40c72b4-e03b-4c29-98cd-c3d99496d65d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b56bdae-f76c-41eb-848f-9567e1022d13" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6b56bdae-f76c-41eb-848f-9567e1022d13">
    <cim:IdentifiedObject.name>BREAKER51</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6470f2e4-414c-46e9-904b-b32fff94c166" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_4fadb72a-52db-4519-aec1-e9327d2c042e">
    <cim:IdentifiedObject.name>71-72_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_19e43ff1-05da-4869-8289-889cdea6d01d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b56bdae-f76c-41eb-848f-9567e1022d13" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_19e43ff1-05da-4869-8289-889cdea6d01d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE193</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6470f2e4-414c-46e9-904b-b32fff94c166" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_58164dcd-ad11-4873-b533-433e5dce878a">
    <cim:IdentifiedObject.name>71-72_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_19e43ff1-05da-4869-8289-889cdea6d01d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c7cac808-7181-45d5-ad55-016658dbd57d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c7cac808-7181-45d5-ad55-016658dbd57d">
    <cim:IdentifiedObject.name>DISCONNECTOR102</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6470f2e4-414c-46e9-904b-b32fff94c166" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8027363c-c669-4f90-8e61-663f0bed4ec0">
    <cim:IdentifiedObject.name>71-72_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d6af74b-2e6a-45ac-bd20-6a15a8e1a1b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c7cac808-7181-45d5-ad55-016658dbd57d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7d6af74b-2e6a-45ac-bd20-6a15a8e1a1b0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE194</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6470f2e4-414c-46e9-904b-b32fff94c166" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_fb52a60a-6298-49cd-a374-5b679a39bec8">
    <cim:IdentifiedObject.name>BAY_71-72_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_826b1150-0c69-4d06-86c8-d96db8affd53">
    <cim:IdentifiedObject.name>71-72_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bbca3066-6714-61e7-688f-876b7fb58093" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d2ba09c-235d-4125-ae40-4cea6d578438" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_220a04b0-4c6b-44df-8f4c-68fb999e88ec" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_220a04b0-4c6b-44df-8f4c-68fb999e88ec">
    <cim:IdentifiedObject.name>DISCONNECTOR103</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fb52a60a-6298-49cd-a374-5b679a39bec8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4d3ca741-f989-419a-84a2-5846ad089637">
    <cim:IdentifiedObject.name>71-72_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cad8713f-bc61-4f4c-93c7-7276d82a0e35" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_220a04b0-4c6b-44df-8f4c-68fb999e88ec" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cad8713f-bc61-4f4c-93c7-7276d82a0e35">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE195</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fb52a60a-6298-49cd-a374-5b679a39bec8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f45144ef-b17c-43fe-b6a4-f8a1bee167ab">
    <cim:IdentifiedObject.name>71-72_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cad8713f-bc61-4f4c-93c7-7276d82a0e35" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_604285af-600e-4f68-8d73-b90816e22308" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_604285af-600e-4f68-8d73-b90816e22308">
    <cim:IdentifiedObject.name>BREAKER52</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fb52a60a-6298-49cd-a374-5b679a39bec8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3a9c399c-1ee6-4804-b42e-484f369ab364">
    <cim:IdentifiedObject.name>71-72_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_830ee3fd-4630-4970-a6a9-c82589bc9be0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_604285af-600e-4f68-8d73-b90816e22308" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_830ee3fd-4630-4970-a6a9-c82589bc9be0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE196</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fb52a60a-6298-49cd-a374-5b679a39bec8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_29693aea-5aa3-40ce-8d2f-cfb7b272e4b2">
    <cim:IdentifiedObject.name>71-72_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_830ee3fd-4630-4970-a6a9-c82589bc9be0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb563c22-ef89-446a-bcc1-ff2fe62921f4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_eb563c22-ef89-446a-bcc1-ff2fe62921f4">
    <cim:IdentifiedObject.name>DISCONNECTOR104</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fb52a60a-6298-49cd-a374-5b679a39bec8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ca15d2a5-6a94-4ddf-91c6-091cec50aa0b">
    <cim:IdentifiedObject.name>71-72_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3e38aea3-4334-467d-868a-701a5a19ab89" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb563c22-ef89-446a-bcc1-ff2fe62921f4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3e38aea3-4334-467d-868a-701a5a19ab89">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE197</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fb52a60a-6298-49cd-a374-5b679a39bec8" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_59394fc0-e859-4c85-9474-e7b1cf5b5031">
    <cim:IdentifiedObject.name>BAY_66-67_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_adea825c-4cd4-452e-a6f5-83cb85d4348b">
    <cim:IdentifiedObject.name>66-67_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_20db1bb1-cbce-abab-1c66-d00f9d35ad3b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_321acef5-98d0-407f-b03b-f654bbd9a6c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_411b31da-c85b-499b-bf92-aca6e47fcdef" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_411b31da-c85b-499b-bf92-aca6e47fcdef">
    <cim:IdentifiedObject.name>DISCONNECTOR105</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_59394fc0-e859-4c85-9474-e7b1cf5b5031" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_386e7f2f-72d5-4e46-8aac-1245a7a88313">
    <cim:IdentifiedObject.name>66-67_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a026f75e-115d-4318-aa25-080970349c08" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_411b31da-c85b-499b-bf92-aca6e47fcdef" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a026f75e-115d-4318-aa25-080970349c08">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE198</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_59394fc0-e859-4c85-9474-e7b1cf5b5031" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4118ca00-9fec-4f67-b96e-c30f19e60972">
    <cim:IdentifiedObject.name>66-67_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a026f75e-115d-4318-aa25-080970349c08" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8da7b1fe-ceba-4132-8493-bba0958c2de0" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_8da7b1fe-ceba-4132-8493-bba0958c2de0">
    <cim:IdentifiedObject.name>BREAKER53</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_59394fc0-e859-4c85-9474-e7b1cf5b5031" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_376fcdbf-0bbd-45f5-b957-4f46d7e8babe">
    <cim:IdentifiedObject.name>66-67_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08c58e78-5d1e-4413-abe9-8f16c84ea191" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8da7b1fe-ceba-4132-8493-bba0958c2de0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_08c58e78-5d1e-4413-abe9-8f16c84ea191">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE199</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_59394fc0-e859-4c85-9474-e7b1cf5b5031" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_214a7683-61f3-4460-b477-a493f4140c91">
    <cim:IdentifiedObject.name>66-67_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08c58e78-5d1e-4413-abe9-8f16c84ea191" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc3299a7-6fb7-4762-8a31-243b329fbb6d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_dc3299a7-6fb7-4762-8a31-243b329fbb6d">
    <cim:IdentifiedObject.name>DISCONNECTOR106</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_59394fc0-e859-4c85-9474-e7b1cf5b5031" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_eb3b0167-a921-4c6a-85a7-a44e4cf6f5cf">
    <cim:IdentifiedObject.name>66-67_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1cfb269-66a9-4c02-8b06-c99e60674c8a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc3299a7-6fb7-4762-8a31-243b329fbb6d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b1cfb269-66a9-4c02-8b06-c99e60674c8a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE200</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_59394fc0-e859-4c85-9474-e7b1cf5b5031" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6e282221-45be-4f52-9864-41fb860a836b">
    <cim:IdentifiedObject.name>BAY_66-67_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0456e220-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8063fc13-2295-4453-bc3f-0b36182c744f">
    <cim:IdentifiedObject.name>66-67_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5a8fa0f0-677f-23de-3cc0-645d93521f89" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5453a854-04b0-4905-91e2-2a831b048d56" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0210956d-81da-4bbb-ad88-925a5962ceac" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0210956d-81da-4bbb-ad88-925a5962ceac">
    <cim:IdentifiedObject.name>DISCONNECTOR107</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6e282221-45be-4f52-9864-41fb860a836b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a0cfe3c0-c9ad-4f5e-96be-7ec20fd426ed">
    <cim:IdentifiedObject.name>66-67_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f842b2d-ebdb-4fbb-ae58-705fe6e0823b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0210956d-81da-4bbb-ad88-925a5962ceac" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4f842b2d-ebdb-4fbb-ae58-705fe6e0823b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE201</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6e282221-45be-4f52-9864-41fb860a836b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_154e08e8-be52-4ea5-922a-3a2ecac19a4b">
    <cim:IdentifiedObject.name>66-67_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f842b2d-ebdb-4fbb-ae58-705fe6e0823b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b20b0c22-89de-4f4c-97b9-6510b73c9953" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b20b0c22-89de-4f4c-97b9-6510b73c9953">
    <cim:IdentifiedObject.name>BREAKER54</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6e282221-45be-4f52-9864-41fb860a836b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3a4473c2-0295-4428-965b-91c6fd80a2f2">
    <cim:IdentifiedObject.name>66-67_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c47a52a2-e81a-4859-9011-049b684f101e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b20b0c22-89de-4f4c-97b9-6510b73c9953" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c47a52a2-e81a-4859-9011-049b684f101e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE202</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6e282221-45be-4f52-9864-41fb860a836b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_421f6516-030b-43b8-b846-446db7827f66">
    <cim:IdentifiedObject.name>66-67_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c47a52a2-e81a-4859-9011-049b684f101e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4f53b9f-9b99-4007-a420-5449df21d0ab" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e4f53b9f-9b99-4007-a420-5449df21d0ab">
    <cim:IdentifiedObject.name>DISCONNECTOR108</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6e282221-45be-4f52-9864-41fb860a836b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cc6e2f34-3483-472e-a36f-4027a81b68f1">
    <cim:IdentifiedObject.name>66-67_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bf893186-09f4-4dca-8f4e-5658e7c297b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4f53b9f-9b99-4007-a420-5449df21d0ab" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bf893186-09f4-4dca-8f4e-5658e7c297b8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE203</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6e282221-45be-4f52-9864-41fb860a836b" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_dc7335d4-90b8-47ba-806a-790eda9af014">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE204</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_1b7c6b2f-f554-4e49-84aa-d2a607914d05">
    <cim:IdentifiedObject.name>BUSBAR42</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b3fa3a65-1560-454f-8b3a-92a90b605a53">
    <cim:IdentifiedObject.name>34-43_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc7335d4-90b8-47ba-806a-790eda9af014" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b7c6b2f-f554-4e49-84aa-d2a607914d05" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_368af058-e0db-449b-b73f-5160a8779ff1">
    <cim:IdentifiedObject.name>BAY_34-43_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_7d1f7ccb-4171-4ff2-9b97-56234d7892d7">
    <cim:IdentifiedObject.name>34-43_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d79ed565-d739-5b97-1e6a-d2bd35ce4f05" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc7335d4-90b8-47ba-806a-790eda9af014" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6b7536f-2db3-4f7b-b2f1-63ae59d51db6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c6b7536f-2db3-4f7b-b2f1-63ae59d51db6">
    <cim:IdentifiedObject.name>DISCONNECTOR109</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_368af058-e0db-449b-b73f-5160a8779ff1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_04a7b299-fe1a-47f4-af99-53837057eccf">
    <cim:IdentifiedObject.name>34-43_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7250e5d5-6240-4cb7-a40b-9ba91ec43991" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6b7536f-2db3-4f7b-b2f1-63ae59d51db6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7250e5d5-6240-4cb7-a40b-9ba91ec43991">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE205</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_368af058-e0db-449b-b73f-5160a8779ff1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_175a083a-7346-4f7b-bc8c-3cf2f41d14eb">
    <cim:IdentifiedObject.name>34-43_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7250e5d5-6240-4cb7-a40b-9ba91ec43991" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2728370-9022-4a0d-b971-4f5a44c00a19" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d2728370-9022-4a0d-b971-4f5a44c00a19">
    <cim:IdentifiedObject.name>BREAKER55</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_368af058-e0db-449b-b73f-5160a8779ff1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_18807b8a-ac09-436e-8374-67227947934b">
    <cim:IdentifiedObject.name>34-43_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c18cfc7-99ca-4463-9f23-10fce85ee9a0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2728370-9022-4a0d-b971-4f5a44c00a19" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4c18cfc7-99ca-4463-9f23-10fce85ee9a0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE206</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_368af058-e0db-449b-b73f-5160a8779ff1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bd157ac8-2ab7-44a0-b78b-4c764f144afd">
    <cim:IdentifiedObject.name>34-43_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c18cfc7-99ca-4463-9f23-10fce85ee9a0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51ce3cd2-46f5-4077-99a4-6431059b9954" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_51ce3cd2-46f5-4077-99a4-6431059b9954">
    <cim:IdentifiedObject.name>DISCONNECTOR110</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_368af058-e0db-449b-b73f-5160a8779ff1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_db1ebc5f-0d6c-4679-8fc6-6c454ecfc083">
    <cim:IdentifiedObject.name>34-43_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57313580-d0b4-4922-93ce-849431f63cbd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51ce3cd2-46f5-4077-99a4-6431059b9954" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_57313580-d0b4-4922-93ce-849431f63cbd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE207</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_368af058-e0db-449b-b73f-5160a8779ff1" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_be6130cb-6e98-4380-8074-f02c21d566fb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE208</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_045e8349-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_757b7a4f-6238-46c7-abc8-87c9da90348e">
    <cim:IdentifiedObject.name>BUSBAR43</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045e8349-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9b2f135e-6984-4d48-bf3d-2d9391ed24ff">
    <cim:IdentifiedObject.name>34-43_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be6130cb-6e98-4380-8074-f02c21d566fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_757b7a4f-6238-46c7-abc8-87c9da90348e" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_6a30fc3b-beae-42df-bcff-0cb891ef4796">
    <cim:IdentifiedObject.name>BAY_34-43_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045e8349-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_eeb784fd-7792-47fd-875b-0520f14e31d4">
    <cim:IdentifiedObject.name>34-43_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_156616f8-7690-829f-a91f-3a045eb8209e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be6130cb-6e98-4380-8074-f02c21d566fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ebb372b-3022-4d23-9110-3cf931f11988" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4ebb372b-3022-4d23-9110-3cf931f11988">
    <cim:IdentifiedObject.name>DISCONNECTOR111</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6a30fc3b-beae-42df-bcff-0cb891ef4796" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8626c546-680d-4785-a2a5-76b82394aaa0">
    <cim:IdentifiedObject.name>34-43_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0273e9e8-d164-40a7-adb9-f224ffcc709e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ebb372b-3022-4d23-9110-3cf931f11988" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0273e9e8-d164-40a7-adb9-f224ffcc709e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE209</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a30fc3b-beae-42df-bcff-0cb891ef4796" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_24725f33-5944-4198-b58e-64cbcf37a240">
    <cim:IdentifiedObject.name>34-43_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0273e9e8-d164-40a7-adb9-f224ffcc709e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_279577f5-733a-406e-b654-86aba09006f5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_279577f5-733a-406e-b654-86aba09006f5">
    <cim:IdentifiedObject.name>BREAKER56</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6a30fc3b-beae-42df-bcff-0cb891ef4796" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_bc4eb963-5847-45e5-839e-4b73275db1d5">
    <cim:IdentifiedObject.name>34-43_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8056e617-3aaa-43e9-a5f7-93dfbb4566e0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_279577f5-733a-406e-b654-86aba09006f5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8056e617-3aaa-43e9-a5f7-93dfbb4566e0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE210</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a30fc3b-beae-42df-bcff-0cb891ef4796" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ab4e64e7-5cc3-4cb8-943b-0d0cdbda9cf7">
    <cim:IdentifiedObject.name>34-43_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8056e617-3aaa-43e9-a5f7-93dfbb4566e0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2b4b957-4c6b-49e4-a920-8520b0f51216" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d2b4b957-4c6b-49e4-a920-8520b0f51216">
    <cim:IdentifiedObject.name>DISCONNECTOR112</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6a30fc3b-beae-42df-bcff-0cb891ef4796" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0c760923-fd4c-4bfd-a8c9-87390fd9e3d3">
    <cim:IdentifiedObject.name>34-43_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04a9de1b-02f2-448a-9bf6-2e163dc86a8a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2b4b957-4c6b-49e4-a920-8520b0f51216" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_04a9de1b-02f2-448a-9bf6-2e163dc86a8a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE211</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a30fc3b-beae-42df-bcff-0cb891ef4796" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b1c4b3b4-5469-4c05-9f76-4d402b9326f2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE212</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04806326-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a00e2cb1-3a2b-4a80-9221-4e802d6f7c21">
    <cim:IdentifiedObject.name>BUSBAR44</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04806326-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_c0f70e91-77f9-4e6c-9b5c-0c26417e8724">
    <cim:IdentifiedObject.name>52-53_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1c4b3b4-5469-4c05-9f76-4d402b9326f2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a00e2cb1-3a2b-4a80-9221-4e802d6f7c21" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_fc4b77c8-a0e8-4cbe-82b8-a268554ac954">
    <cim:IdentifiedObject.name>BAY_52-53_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04806326-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8eca4fd2-d287-4ac7-a872-2e8f2e1028b4">
    <cim:IdentifiedObject.name>52-53_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_eea68791-8853-3f2e-ebd2-9d352593fec0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1c4b3b4-5469-4c05-9f76-4d402b9326f2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_163335a3-a8bd-4ff5-b5b5-b2a5b80d6328" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_163335a3-a8bd-4ff5-b5b5-b2a5b80d6328">
    <cim:IdentifiedObject.name>DISCONNECTOR113</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4b77c8-a0e8-4cbe-82b8-a268554ac954" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_dcb2071c-ff7b-401f-99f6-ba80eca8943e">
    <cim:IdentifiedObject.name>52-53_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f85a5349-2e43-43ed-a9dd-b91cda6cb952" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_163335a3-a8bd-4ff5-b5b5-b2a5b80d6328" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f85a5349-2e43-43ed-a9dd-b91cda6cb952">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE213</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fc4b77c8-a0e8-4cbe-82b8-a268554ac954" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a93409a5-f622-4f2e-bdfb-c8f129fa145b">
    <cim:IdentifiedObject.name>52-53_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f85a5349-2e43-43ed-a9dd-b91cda6cb952" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2987afa-30f9-42fd-b04f-16d43cc2c88a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d2987afa-30f9-42fd-b04f-16d43cc2c88a">
    <cim:IdentifiedObject.name>BREAKER57</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4b77c8-a0e8-4cbe-82b8-a268554ac954" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b0ec38a2-6cc1-4fc7-85b3-ebcc21d5e110">
    <cim:IdentifiedObject.name>52-53_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0aeb8f6c-3275-4fdc-84c5-9b81a98bbb55" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2987afa-30f9-42fd-b04f-16d43cc2c88a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0aeb8f6c-3275-4fdc-84c5-9b81a98bbb55">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE214</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fc4b77c8-a0e8-4cbe-82b8-a268554ac954" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b5d19ad2-dbb2-45f0-9be8-22c562330350">
    <cim:IdentifiedObject.name>52-53_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0aeb8f6c-3275-4fdc-84c5-9b81a98bbb55" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e78f071b-7c07-4e5e-8402-409e465bb32d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e78f071b-7c07-4e5e-8402-409e465bb32d">
    <cim:IdentifiedObject.name>DISCONNECTOR114</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4b77c8-a0e8-4cbe-82b8-a268554ac954" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_efff03a2-e8a0-49d0-8f2e-1d6925bcd8c1">
    <cim:IdentifiedObject.name>52-53_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6a7bece5-ce2b-476e-a3d6-2095e2e03b9d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e78f071b-7c07-4e5e-8402-409e465bb32d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6a7bece5-ce2b-476e-a3d6-2095e2e03b9d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE215</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fc4b77c8-a0e8-4cbe-82b8-a268554ac954" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f2d73e80-c0a3-459e-b25a-85b46dcc09f5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE216</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04876804-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5e5a9e8e-3c43-4bc1-b3cb-d2c33a86a089">
    <cim:IdentifiedObject.name>BUSBAR45</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04876804-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4e16e0b8-982d-40b5-bd12-674eb4514c5b">
    <cim:IdentifiedObject.name>52-53_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2d73e80-c0a3-459e-b25a-85b46dcc09f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5e5a9e8e-3c43-4bc1-b3cb-d2c33a86a089" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_8a82e546-a21e-4705-a193-fd168f0665e9">
    <cim:IdentifiedObject.name>BAY_52-53_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04876804-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0f7b8e1a-107d-4e5c-b609-c971d5f662df">
    <cim:IdentifiedObject.name>52-53_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f436b5fc-ec21-15bf-4453-a126b48fac98" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2d73e80-c0a3-459e-b25a-85b46dcc09f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab595d0a-32a8-4c10-bd1e-4098e819d844" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ab595d0a-32a8-4c10-bd1e-4098e819d844">
    <cim:IdentifiedObject.name>DISCONNECTOR115</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8a82e546-a21e-4705-a193-fd168f0665e9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_88f6813e-24e4-42ea-be32-4b9bc0cafd87">
    <cim:IdentifiedObject.name>52-53_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8fac3671-256f-4d21-bb0e-a4ceb46521b3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab595d0a-32a8-4c10-bd1e-4098e819d844" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8fac3671-256f-4d21-bb0e-a4ceb46521b3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE217</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8a82e546-a21e-4705-a193-fd168f0665e9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7df20ee6-b533-45b7-8434-1825fa72e700">
    <cim:IdentifiedObject.name>52-53_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8fac3671-256f-4d21-bb0e-a4ceb46521b3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_03f1cbda-488d-4e1f-aca1-8e7916d35f83" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_03f1cbda-488d-4e1f-aca1-8e7916d35f83">
    <cim:IdentifiedObject.name>BREAKER58</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8a82e546-a21e-4705-a193-fd168f0665e9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_9556b317-876b-43d6-bd2a-26d867ec4881">
    <cim:IdentifiedObject.name>52-53_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c537b26-049a-400a-904f-4dea4813c9a1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_03f1cbda-488d-4e1f-aca1-8e7916d35f83" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5c537b26-049a-400a-904f-4dea4813c9a1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE218</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8a82e546-a21e-4705-a193-fd168f0665e9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b2680bf2-f0d7-42a1-a47a-512863d840be">
    <cim:IdentifiedObject.name>52-53_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c537b26-049a-400a-904f-4dea4813c9a1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c0614160-69c9-406d-ad56-1495241658c8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c0614160-69c9-406d-ad56-1495241658c8">
    <cim:IdentifiedObject.name>DISCONNECTOR116</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8a82e546-a21e-4705-a193-fd168f0665e9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d59d31c3-8ea3-40a4-b2d7-cf60e3148d71">
    <cim:IdentifiedObject.name>52-53_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f4cec98c-b5f7-4b89-96ac-c76bfe7f2a9e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c0614160-69c9-406d-ad56-1495241658c8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f4cec98c-b5f7-4b89-96ac-c76bfe7f2a9e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE219</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8a82e546-a21e-4705-a193-fd168f0665e9" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_322399a8-2163-4e51-a245-741704b651cf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE220</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_7bb43260-059b-41a4-98ac-d54033084d94">
    <cim:IdentifiedObject.name>BUSBAR46</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_359f7595-314f-4b60-9942-27fe54509f46">
    <cim:IdentifiedObject.name>105-107_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_322399a8-2163-4e51-a245-741704b651cf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7bb43260-059b-41a4-98ac-d54033084d94" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_e719cdf5-a69c-4f89-a7f7-fb6ea9a8ba90">
    <cim:IdentifiedObject.name>BAY_105-107_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_4408fc7a-d657-4a14-a5ab-da128e6d23b1">
    <cim:IdentifiedObject.name>105-107_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2ab3db79-085e-31a9-824c-6ce58dd5d4fb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_322399a8-2163-4e51-a245-741704b651cf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e9984ae8-e4f9-4a41-849e-bbf221408eb9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e9984ae8-e4f9-4a41-849e-bbf221408eb9">
    <cim:IdentifiedObject.name>DISCONNECTOR117</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e719cdf5-a69c-4f89-a7f7-fb6ea9a8ba90" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4bf07602-b188-4764-a8dd-51a2475458b5">
    <cim:IdentifiedObject.name>105-107_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_713659fa-1be8-4255-947c-f40a4d95b8a1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e9984ae8-e4f9-4a41-849e-bbf221408eb9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_713659fa-1be8-4255-947c-f40a4d95b8a1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE221</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e719cdf5-a69c-4f89-a7f7-fb6ea9a8ba90" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_052e1c9d-cf41-414f-81a2-66f703832b77">
    <cim:IdentifiedObject.name>105-107_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_713659fa-1be8-4255-947c-f40a4d95b8a1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1fb99501-8054-42df-99fc-e9938aae0dbb" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1fb99501-8054-42df-99fc-e9938aae0dbb">
    <cim:IdentifiedObject.name>BREAKER59</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e719cdf5-a69c-4f89-a7f7-fb6ea9a8ba90" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2e352ef2-aaa5-41f5-bb35-b3f15261eadb">
    <cim:IdentifiedObject.name>105-107_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef5fee6b-3ed0-4e2b-a61d-f46ab634b4f8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1fb99501-8054-42df-99fc-e9938aae0dbb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ef5fee6b-3ed0-4e2b-a61d-f46ab634b4f8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE222</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e719cdf5-a69c-4f89-a7f7-fb6ea9a8ba90" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_71433d9d-d420-4813-a838-b4d65c098b85">
    <cim:IdentifiedObject.name>105-107_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef5fee6b-3ed0-4e2b-a61d-f46ab634b4f8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1c6e89d-a78c-4469-99ac-0ed4862326e0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d1c6e89d-a78c-4469-99ac-0ed4862326e0">
    <cim:IdentifiedObject.name>DISCONNECTOR118</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e719cdf5-a69c-4f89-a7f7-fb6ea9a8ba90" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b207d791-3121-4a4f-9e55-190469ed47bb">
    <cim:IdentifiedObject.name>105-107_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_866c631e-c783-4669-862d-2f777ea483c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1c6e89d-a78c-4469-99ac-0ed4862326e0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_866c631e-c783-4669-862d-2f777ea483c0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE223</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e719cdf5-a69c-4f89-a7f7-fb6ea9a8ba90" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_74a2dc80-79a5-42e9-82b2-d09e41794a67">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE224</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_edea18ca-6fb4-4cd2-a3d5-2c6b20477f8c">
    <cim:IdentifiedObject.name>BUSBAR47</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7cc587e1-c18d-45db-8dd9-e89dc1be3675">
    <cim:IdentifiedObject.name>105-107_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74a2dc80-79a5-42e9-82b2-d09e41794a67" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_edea18ca-6fb4-4cd2-a3d5-2c6b20477f8c" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_4ff3b5bd-a226-491b-a2e8-7ddc0046eb90">
    <cim:IdentifiedObject.name>BAY_105-107_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_7b3e6b18-50f4-41ac-8f49-deab9f4d2e46">
    <cim:IdentifiedObject.name>105-107_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_de0baa63-c3a7-500c-88d5-2da076b42ec5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74a2dc80-79a5-42e9-82b2-d09e41794a67" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ca48ac7-e788-491d-bd3b-9a65d0b60293" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9ca48ac7-e788-491d-bd3b-9a65d0b60293">
    <cim:IdentifiedObject.name>DISCONNECTOR119</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ff3b5bd-a226-491b-a2e8-7ddc0046eb90" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c141dae8-8743-4471-8c7a-d3178414103f">
    <cim:IdentifiedObject.name>105-107_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c72bd9fe-3955-40a3-ae7e-bb57f24095c7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ca48ac7-e788-491d-bd3b-9a65d0b60293" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c72bd9fe-3955-40a3-ae7e-bb57f24095c7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE225</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ff3b5bd-a226-491b-a2e8-7ddc0046eb90" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5970356d-ba2e-4ced-b83a-95d926bdf003">
    <cim:IdentifiedObject.name>105-107_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c72bd9fe-3955-40a3-ae7e-bb57f24095c7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee26b80f-b672-4f8f-9354-6afa8282b78d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ee26b80f-b672-4f8f-9354-6afa8282b78d">
    <cim:IdentifiedObject.name>BREAKER60</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ff3b5bd-a226-491b-a2e8-7ddc0046eb90" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b4a6949e-bafc-4c7f-a489-433b1683ce09">
    <cim:IdentifiedObject.name>105-107_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_157d747e-e725-468d-b794-982fff78e578" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee26b80f-b672-4f8f-9354-6afa8282b78d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_157d747e-e725-468d-b794-982fff78e578">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE226</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ff3b5bd-a226-491b-a2e8-7ddc0046eb90" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d812be3e-5013-4493-9b23-400aeb3ce349">
    <cim:IdentifiedObject.name>105-107_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_157d747e-e725-468d-b794-982fff78e578" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aec5adec-28f7-4a18-ab95-19895f760529" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_aec5adec-28f7-4a18-ab95-19895f760529">
    <cim:IdentifiedObject.name>DISCONNECTOR120</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ff3b5bd-a226-491b-a2e8-7ddc0046eb90" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b1470e94-0f0c-4be9-afd6-5e5730ca6e25">
    <cim:IdentifiedObject.name>105-107_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ae6087f-2ce1-4572-8f32-5a5f6b73ab95" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aec5adec-28f7-4a18-ab95-19895f760529" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8ae6087f-2ce1-4572-8f32-5a5f6b73ab95">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE227</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ff3b5bd-a226-491b-a2e8-7ddc0046eb90" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f7a7edd0-54f1-46b1-bb4a-5cb32a1c284d">
    <cim:IdentifiedObject.name>BAY_100-101_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_3d4a4978-adeb-44f0-8f62-6e42296af45c">
    <cim:IdentifiedObject.name>100-101_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c6bf4774-774e-e272-52a1-adda26e8bb20" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_882ecf9b-9c5a-4330-be24-3a3fc72b708a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_882ecf9b-9c5a-4330-be24-3a3fc72b708a">
    <cim:IdentifiedObject.name>DISCONNECTOR121</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f7a7edd0-54f1-46b1-bb4a-5cb32a1c284d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_eea230d9-378a-4c4f-ac05-00a087faf344">
    <cim:IdentifiedObject.name>100-101_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d971b8fc-45ea-4573-9461-078747ae3ff5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_882ecf9b-9c5a-4330-be24-3a3fc72b708a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d971b8fc-45ea-4573-9461-078747ae3ff5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE228</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7a7edd0-54f1-46b1-bb4a-5cb32a1c284d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9c4abd9a-28cb-43b2-9ab5-e36708195598">
    <cim:IdentifiedObject.name>100-101_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d971b8fc-45ea-4573-9461-078747ae3ff5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8b006fed-a66b-4ff5-93b5-2b3787e73c9a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_8b006fed-a66b-4ff5-93b5-2b3787e73c9a">
    <cim:IdentifiedObject.name>BREAKER61</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f7a7edd0-54f1-46b1-bb4a-5cb32a1c284d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ad501bae-36b2-4e0e-b1e0-a5348cfe124b">
    <cim:IdentifiedObject.name>100-101_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_920d5ab2-a513-4133-ae72-d39ea7248627" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8b006fed-a66b-4ff5-93b5-2b3787e73c9a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_920d5ab2-a513-4133-ae72-d39ea7248627">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE229</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7a7edd0-54f1-46b1-bb4a-5cb32a1c284d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f8495927-dddc-4a3b-b433-b5b89c28acf6">
    <cim:IdentifiedObject.name>100-101_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_920d5ab2-a513-4133-ae72-d39ea7248627" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5f452ffe-df23-4ca6-b69d-d68dd453d818" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5f452ffe-df23-4ca6-b69d-d68dd453d818">
    <cim:IdentifiedObject.name>DISCONNECTOR122</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f7a7edd0-54f1-46b1-bb4a-5cb32a1c284d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1c8eb1ab-51c9-49d6-8ba6-789a881afaa3">
    <cim:IdentifiedObject.name>100-101_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d9265c90-dd93-47df-b74c-418810674d0d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5f452ffe-df23-4ca6-b69d-d68dd453d818" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d9265c90-dd93-47df-b74c-418810674d0d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE230</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7a7edd0-54f1-46b1-bb4a-5cb32a1c284d" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_32156c93-b0f7-4072-851d-05071fdfcdd6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE231</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046ed6f7-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_23a3b2f4-ab93-4627-a15d-59ea0d4df3bd">
    <cim:IdentifiedObject.name>BUSBAR48</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046ed6f7-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d3c421de-0670-4a6d-aecd-8dc54557eb9d">
    <cim:IdentifiedObject.name>100-101_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32156c93-b0f7-4072-851d-05071fdfcdd6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23a3b2f4-ab93-4627-a15d-59ea0d4df3bd" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_4814cfce-faa5-4d9c-853c-3374bd5bcc6c">
    <cim:IdentifiedObject.name>BAY_100-101_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046ed6f7-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_721f16db-626c-41df-8541-f1557ffb8f17">
    <cim:IdentifiedObject.name>100-101_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_086cb79d-de98-1e63-8ccb-0c7a75af7fa3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32156c93-b0f7-4072-851d-05071fdfcdd6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9b61207-e011-4fbd-be5f-662446d29e23" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a9b61207-e011-4fbd-be5f-662446d29e23">
    <cim:IdentifiedObject.name>DISCONNECTOR123</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4814cfce-faa5-4d9c-853c-3374bd5bcc6c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cf0ea6fb-6801-4630-b6a2-59799c556786">
    <cim:IdentifiedObject.name>100-101_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33d15895-57e9-4257-b8ef-c290b42066dc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9b61207-e011-4fbd-be5f-662446d29e23" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_33d15895-57e9-4257-b8ef-c290b42066dc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE232</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4814cfce-faa5-4d9c-853c-3374bd5bcc6c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1825371a-0531-4d67-aea1-7c9c6542ddfd">
    <cim:IdentifiedObject.name>100-101_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33d15895-57e9-4257-b8ef-c290b42066dc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2531ddd4-edd6-4188-8dec-a21d2af4fa9f" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2531ddd4-edd6-4188-8dec-a21d2af4fa9f">
    <cim:IdentifiedObject.name>BREAKER62</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4814cfce-faa5-4d9c-853c-3374bd5bcc6c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_1e441b10-426a-4106-a857-e3feecbe34b8">
    <cim:IdentifiedObject.name>100-101_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c18af0f-3049-439b-a95c-2ec576dbe8c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2531ddd4-edd6-4188-8dec-a21d2af4fa9f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8c18af0f-3049-439b-a95c-2ec576dbe8c0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE233</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4814cfce-faa5-4d9c-853c-3374bd5bcc6c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4f8c4ac7-b8ac-48dc-b221-e6ec3c580c58">
    <cim:IdentifiedObject.name>100-101_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c18af0f-3049-439b-a95c-2ec576dbe8c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b81957b-71ea-402f-85e1-d935a3f11f17" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4b81957b-71ea-402f-85e1-d935a3f11f17">
    <cim:IdentifiedObject.name>DISCONNECTOR124</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4814cfce-faa5-4d9c-853c-3374bd5bcc6c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8c69ecf3-2321-4e35-875f-e114e6b28222">
    <cim:IdentifiedObject.name>100-101_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff2946b0-f023-49f3-bb86-aacfa690a1c5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b81957b-71ea-402f-85e1-d935a3f11f17" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ff2946b0-f023-49f3-bb86-aacfa690a1c5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE234</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4814cfce-faa5-4d9c-853c-3374bd5bcc6c" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e1fe9b2b-14da-4e0b-b4f9-c436b51d6e77">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE235</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_71c969f4-45b1-48c6-9ad4-a4690b9a247e">
    <cim:IdentifiedObject.name>BUSBAR49</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_437c5753-300d-473d-b122-a74cad5cd27e">
    <cim:IdentifiedObject.name>56-57_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1fe9b2b-14da-4e0b-b4f9-c436b51d6e77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71c969f4-45b1-48c6-9ad4-a4690b9a247e" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_f5e16f06-cda5-415f-9159-23464c48dc97">
    <cim:IdentifiedObject.name>BAY_56-57_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_6fb0feaf-03da-43cd-9932-76634dc44ef0">
    <cim:IdentifiedObject.name>56-57_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2ea8aa51-3de7-a015-613a-a38be03cf7bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1fe9b2b-14da-4e0b-b4f9-c436b51d6e77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca7912ea-b086-4ec1-a0bf-5262eaf87055" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ca7912ea-b086-4ec1-a0bf-5262eaf87055">
    <cim:IdentifiedObject.name>DISCONNECTOR125</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f5e16f06-cda5-415f-9159-23464c48dc97" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_69369e83-b37e-441e-8cdc-a9c71e8a6f53">
    <cim:IdentifiedObject.name>56-57_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_61f05489-176f-47c4-9e05-cf25501539e2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca7912ea-b086-4ec1-a0bf-5262eaf87055" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_61f05489-176f-47c4-9e05-cf25501539e2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE236</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f5e16f06-cda5-415f-9159-23464c48dc97" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_74c5426d-5151-4f6a-be4d-58e0c2b33749">
    <cim:IdentifiedObject.name>56-57_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_61f05489-176f-47c4-9e05-cf25501539e2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b303d7a3-d0ce-42a9-865c-e7ad23a57a25" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b303d7a3-d0ce-42a9-865c-e7ad23a57a25">
    <cim:IdentifiedObject.name>BREAKER63</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f5e16f06-cda5-415f-9159-23464c48dc97" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_da834f58-1255-46c7-b028-7fec6128b9b3">
    <cim:IdentifiedObject.name>56-57_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_513c5b79-9894-4c59-9627-d4c747e7aa02" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b303d7a3-d0ce-42a9-865c-e7ad23a57a25" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_513c5b79-9894-4c59-9627-d4c747e7aa02">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE237</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f5e16f06-cda5-415f-9159-23464c48dc97" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e4b2517c-60bd-4ae1-bfa0-2d736f80fa38">
    <cim:IdentifiedObject.name>56-57_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_513c5b79-9894-4c59-9627-d4c747e7aa02" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1960244c-ad57-4032-bc9b-0f5f74a438d4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1960244c-ad57-4032-bc9b-0f5f74a438d4">
    <cim:IdentifiedObject.name>DISCONNECTOR126</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f5e16f06-cda5-415f-9159-23464c48dc97" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ed6c8e28-7d91-42fe-9ce3-1a4fb884db86">
    <cim:IdentifiedObject.name>56-57_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9bc4b7f3-bc31-405e-bd21-23e0fedf4028" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1960244c-ad57-4032-bc9b-0f5f74a438d4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9bc4b7f3-bc31-405e-bd21-23e0fedf4028">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE238</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f5e16f06-cda5-415f-9159-23464c48dc97" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_af89842f-3294-4f73-903c-ea788894fde6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE239</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0489b1f8-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_dce1a8c3-bee9-40aa-8317-8ca208c7e50d">
    <cim:IdentifiedObject.name>BUSBAR50</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0489b1f8-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f9e250d8-ab89-4a64-b95c-298f66f8b3c1">
    <cim:IdentifiedObject.name>56-57_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af89842f-3294-4f73-903c-ea788894fde6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dce1a8c3-bee9-40aa-8317-8ca208c7e50d" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_2d058cb9-0d0e-458e-b450-0bcfb3c222a7">
    <cim:IdentifiedObject.name>BAY_56-57_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0489b1f8-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e71fbe91-caa9-4846-8492-f0aae6aab92b">
    <cim:IdentifiedObject.name>56-57_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5081a769-589d-e795-da68-b622b1316244" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af89842f-3294-4f73-903c-ea788894fde6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a6c4d20-6362-43f4-baee-09df8992d3ee" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0a6c4d20-6362-43f4-baee-09df8992d3ee">
    <cim:IdentifiedObject.name>DISCONNECTOR127</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2d058cb9-0d0e-458e-b450-0bcfb3c222a7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_655bc79f-e7c5-4b50-8c58-9dc097c2d8ac">
    <cim:IdentifiedObject.name>56-57_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_261f1b35-fc0e-46fd-807a-a93e780ea983" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a6c4d20-6362-43f4-baee-09df8992d3ee" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_261f1b35-fc0e-46fd-807a-a93e780ea983">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE240</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2d058cb9-0d0e-458e-b450-0bcfb3c222a7" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7fb5567e-5981-4bee-9af6-49f0941602ee">
    <cim:IdentifiedObject.name>56-57_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_261f1b35-fc0e-46fd-807a-a93e780ea983" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60ce08e0-b220-48db-9dbd-c0c75155d7e5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_60ce08e0-b220-48db-9dbd-c0c75155d7e5">
    <cim:IdentifiedObject.name>BREAKER64</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2d058cb9-0d0e-458e-b450-0bcfb3c222a7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a43ecb3e-b9c8-4e57-acdf-cc9d92b51800">
    <cim:IdentifiedObject.name>56-57_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd05a2cb-98f2-4667-b6c5-fef5b2212666" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60ce08e0-b220-48db-9dbd-c0c75155d7e5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cd05a2cb-98f2-4667-b6c5-fef5b2212666">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE241</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2d058cb9-0d0e-458e-b450-0bcfb3c222a7" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ae961e03-b8dd-4b65-ad96-0d1c61e8914a">
    <cim:IdentifiedObject.name>56-57_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd05a2cb-98f2-4667-b6c5-fef5b2212666" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fed2def0-56f2-4590-bc3e-0792d93c13bc" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_fed2def0-56f2-4590-bc3e-0792d93c13bc">
    <cim:IdentifiedObject.name>DISCONNECTOR128</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2d058cb9-0d0e-458e-b450-0bcfb3c222a7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_19c1717b-b0b3-4c15-9b0e-f70fb85bd731">
    <cim:IdentifiedObject.name>56-57_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0773fb52-07f9-41e9-9200-d8eb03440c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fed2def0-56f2-4590-bc3e-0792d93c13bc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0773fb52-07f9-41e9-9200-d8eb03440c06">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE242</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2d058cb9-0d0e-458e-b450-0bcfb3c222a7" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6c8b35f0-04dc-4be4-922b-705302500b36">
    <cim:IdentifiedObject.name>BAY_47-69_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8a68328f-c282-4e25-830e-94ec7335c799">
    <cim:IdentifiedObject.name>47-69_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1902b703-a945-8906-685c-c1a36da2d9a2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4a802c8-9f57-4417-82d6-2391eb43188c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0b775342-7bde-4257-839d-9ff3ea3a0b39" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0b775342-7bde-4257-839d-9ff3ea3a0b39">
    <cim:IdentifiedObject.name>DISCONNECTOR129</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6c8b35f0-04dc-4be4-922b-705302500b36" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b081144c-467c-4497-a360-03caa69101db">
    <cim:IdentifiedObject.name>47-69_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a3184cb-8b4d-4727-9820-70180344288e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0b775342-7bde-4257-839d-9ff3ea3a0b39" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2a3184cb-8b4d-4727-9820-70180344288e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE243</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6c8b35f0-04dc-4be4-922b-705302500b36" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2398c855-0121-48c0-999d-06188c97ea59">
    <cim:IdentifiedObject.name>47-69_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a3184cb-8b4d-4727-9820-70180344288e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8282629-8461-4494-b97a-99f9fd79902f" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f8282629-8461-4494-b97a-99f9fd79902f">
    <cim:IdentifiedObject.name>BREAKER65</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6c8b35f0-04dc-4be4-922b-705302500b36" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_0b25c273-1c52-48dd-966a-0071a37c98b0">
    <cim:IdentifiedObject.name>47-69_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7573f027-6ae8-44b6-be99-3d6c6e3595ea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8282629-8461-4494-b97a-99f9fd79902f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7573f027-6ae8-44b6-be99-3d6c6e3595ea">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE244</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6c8b35f0-04dc-4be4-922b-705302500b36" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b9899cee-b7bd-4afc-a371-4e220ec07439">
    <cim:IdentifiedObject.name>47-69_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7573f027-6ae8-44b6-be99-3d6c6e3595ea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_994b11a0-201b-4b77-a69e-e3c87998363c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_994b11a0-201b-4b77-a69e-e3c87998363c">
    <cim:IdentifiedObject.name>DISCONNECTOR130</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6c8b35f0-04dc-4be4-922b-705302500b36" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a11494ae-3f6e-4216-a5d0-3f3229048ec2">
    <cim:IdentifiedObject.name>47-69_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ffa79f2-89d8-40bb-93b3-1d373a06fde6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_994b11a0-201b-4b77-a69e-e3c87998363c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0ffa79f2-89d8-40bb-93b3-1d373a06fde6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE245</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6c8b35f0-04dc-4be4-922b-705302500b36" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4e4998e5-26af-4ef5-af65-d5a932257300">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE246</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9c9831a2-c606-4396-82a5-68073ee04cb6">
    <cim:IdentifiedObject.name>BUSBAR51</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_0cf6cd4b-6c64-441a-861f-8fa9f50ac4af">
    <cim:IdentifiedObject.name>47-69_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e4998e5-26af-4ef5-af65-d5a932257300" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c9831a2-c606-4396-82a5-68073ee04cb6" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_c0fcdd31-4006-4420-a13f-a9955322e9b0">
    <cim:IdentifiedObject.name>BAY_47-69_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_10cf9a0f-c707-430d-917f-6dad58ed9ea7">
    <cim:IdentifiedObject.name>47-69_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e11729ad-5dc4-ee9f-bdcd-e972aa7472e2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e4998e5-26af-4ef5-af65-d5a932257300" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bea5b7a0-5111-4765-9200-ff176705478e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bea5b7a0-5111-4765-9200-ff176705478e">
    <cim:IdentifiedObject.name>DISCONNECTOR131</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c0fcdd31-4006-4420-a13f-a9955322e9b0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_68a3c0ee-2123-4b9c-8a34-a3642fd22bd5">
    <cim:IdentifiedObject.name>47-69_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_408fa248-f6af-4785-b93b-629be3ea35ed" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bea5b7a0-5111-4765-9200-ff176705478e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_408fa248-f6af-4785-b93b-629be3ea35ed">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE247</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c0fcdd31-4006-4420-a13f-a9955322e9b0" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fca9cc9e-4614-4693-ad08-8139990ecf75">
    <cim:IdentifiedObject.name>47-69_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_408fa248-f6af-4785-b93b-629be3ea35ed" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_15fd7ed1-2217-4119-9867-6923a044d463" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_15fd7ed1-2217-4119-9867-6923a044d463">
    <cim:IdentifiedObject.name>BREAKER66</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c0fcdd31-4006-4420-a13f-a9955322e9b0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_be4e1f5a-3e77-49f1-85bb-22533ae66a1f">
    <cim:IdentifiedObject.name>47-69_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cedc72ff-70fc-42d5-b043-129aad6cec7b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_15fd7ed1-2217-4119-9867-6923a044d463" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cedc72ff-70fc-42d5-b043-129aad6cec7b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE248</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c0fcdd31-4006-4420-a13f-a9955322e9b0" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c6f1a268-8bf8-4b66-8a0b-a1270ccf7bbb">
    <cim:IdentifiedObject.name>47-69_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cedc72ff-70fc-42d5-b043-129aad6cec7b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_327f8f0e-87f8-485a-bd62-328badab3240" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_327f8f0e-87f8-485a-bd62-328badab3240">
    <cim:IdentifiedObject.name>DISCONNECTOR132</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c0fcdd31-4006-4420-a13f-a9955322e9b0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b1def32f-c6d8-4276-878e-a32b10137a6f">
    <cim:IdentifiedObject.name>47-69_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a232474f-4553-4d89-845a-4c016b7ff5a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_327f8f0e-87f8-485a-bd62-328badab3240" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a232474f-4553-4d89-845a-4c016b7ff5a2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE249</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c0fcdd31-4006-4420-a13f-a9955322e9b0" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4e3f359a-1124-4914-aea0-f579900b1520">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE250</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_76b9415d-7f50-4f09-98ec-78d44eff47ad">
    <cim:IdentifiedObject.name>BUSBAR52</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4dd42455-6c25-4d17-92f3-c6646737b208">
    <cim:IdentifiedObject.name>110-111_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e3f359a-1124-4914-aea0-f579900b1520" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_76b9415d-7f50-4f09-98ec-78d44eff47ad" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_cd9fd964-7c15-40f2-b704-1ea803616410">
    <cim:IdentifiedObject.name>BAY_110-111_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_39907c5f-6885-4047-8611-3c5d5887520a">
    <cim:IdentifiedObject.name>110-111_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7a74c87c-7b38-9d25-8850-7af92cc26b5a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e3f359a-1124-4914-aea0-f579900b1520" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b3a3e6a-4977-4873-937b-74ca4c71fb8e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5b3a3e6a-4977-4873-937b-74ca4c71fb8e">
    <cim:IdentifiedObject.name>DISCONNECTOR133</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd9fd964-7c15-40f2-b704-1ea803616410" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b3648c28-1d99-437a-bd9f-8dc2ff80d66d">
    <cim:IdentifiedObject.name>110-111_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0c04be89-3159-4c8a-b1b3-66c991bb7ac6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b3a3e6a-4977-4873-937b-74ca4c71fb8e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0c04be89-3159-4c8a-b1b3-66c991bb7ac6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE251</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd9fd964-7c15-40f2-b704-1ea803616410" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ec3b9c1b-dd96-46ce-90c4-146463bd92cd">
    <cim:IdentifiedObject.name>110-111_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0c04be89-3159-4c8a-b1b3-66c991bb7ac6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_352d6ede-7290-4d92-adff-5cf3b9cbfcd5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_352d6ede-7290-4d92-adff-5cf3b9cbfcd5">
    <cim:IdentifiedObject.name>BREAKER67</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd9fd964-7c15-40f2-b704-1ea803616410" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e2b377fb-0e92-4f6b-b9cc-75f0d1fc2a8f">
    <cim:IdentifiedObject.name>110-111_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d590a2c5-ec2b-4514-bbfa-7b0fa1df0190" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_352d6ede-7290-4d92-adff-5cf3b9cbfcd5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d590a2c5-ec2b-4514-bbfa-7b0fa1df0190">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE252</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd9fd964-7c15-40f2-b704-1ea803616410" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6608b9f5-14fd-4969-8c13-e6f2d51955a2">
    <cim:IdentifiedObject.name>110-111_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d590a2c5-ec2b-4514-bbfa-7b0fa1df0190" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f45a1bd6-a7fe-4e5b-8906-24bdc9b22dfe" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f45a1bd6-a7fe-4e5b-8906-24bdc9b22dfe">
    <cim:IdentifiedObject.name>DISCONNECTOR134</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd9fd964-7c15-40f2-b704-1ea803616410" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_47af6178-78b2-4a6c-b257-84ea688b07e1">
    <cim:IdentifiedObject.name>110-111_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b33df20e-4d9f-4569-982c-c2bb1095810a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f45a1bd6-a7fe-4e5b-8906-24bdc9b22dfe" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b33df20e-4d9f-4569-982c-c2bb1095810a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE253</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd9fd964-7c15-40f2-b704-1ea803616410" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4b477e52-b1ac-431a-8dd0-1c097a4d2c79">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE254</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046a1c00-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_44bde622-ef4c-4f38-bca7-3cc0065c60c0">
    <cim:IdentifiedObject.name>BUSBAR53</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046a1c00-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_ac684fe2-9b60-46e1-b3ba-cf9d2ec1d1d6">
    <cim:IdentifiedObject.name>110-111_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4b477e52-b1ac-431a-8dd0-1c097a4d2c79" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_44bde622-ef4c-4f38-bca7-3cc0065c60c0" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_484ffc14-035e-4bb5-b8b9-3e1c459ffe2b">
    <cim:IdentifiedObject.name>BAY_110-111_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046a1c00-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ce64358a-29c2-40d8-9fdd-b89675e5f8bf">
    <cim:IdentifiedObject.name>110-111_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_367b2bec-f5e6-6299-51ea-54f578bcf6e6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4b477e52-b1ac-431a-8dd0-1c097a4d2c79" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51e50b26-02b4-406a-a857-4132bc979e6a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_51e50b26-02b4-406a-a857-4132bc979e6a">
    <cim:IdentifiedObject.name>DISCONNECTOR135</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_484ffc14-035e-4bb5-b8b9-3e1c459ffe2b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_99d95b33-84db-42e2-aae1-745527da903b">
    <cim:IdentifiedObject.name>110-111_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55ec841d-93a0-486d-b347-1d853db572b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51e50b26-02b4-406a-a857-4132bc979e6a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_55ec841d-93a0-486d-b347-1d853db572b0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE255</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_484ffc14-035e-4bb5-b8b9-3e1c459ffe2b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_97bc96df-bfe6-4df1-985b-cc3067dc0019">
    <cim:IdentifiedObject.name>110-111_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55ec841d-93a0-486d-b347-1d853db572b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_22429a11-8176-43e6-9829-aa6408e1930c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_22429a11-8176-43e6-9829-aa6408e1930c">
    <cim:IdentifiedObject.name>BREAKER68</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_484ffc14-035e-4bb5-b8b9-3e1c459ffe2b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_857c72ab-336b-4d35-86f9-e2a23d348933">
    <cim:IdentifiedObject.name>110-111_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d531907d-83eb-43eb-875a-c3f26def3513" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_22429a11-8176-43e6-9829-aa6408e1930c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d531907d-83eb-43eb-875a-c3f26def3513">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE256</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_484ffc14-035e-4bb5-b8b9-3e1c459ffe2b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7e542b76-8922-4e34-8cf6-12738285b0b0">
    <cim:IdentifiedObject.name>110-111_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d531907d-83eb-43eb-875a-c3f26def3513" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e2f6fbf-de36-468e-bba4-5014459c95e0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2e2f6fbf-de36-468e-bba4-5014459c95e0">
    <cim:IdentifiedObject.name>DISCONNECTOR136</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_484ffc14-035e-4bb5-b8b9-3e1c459ffe2b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_08a7377e-3b1d-4a96-9088-7f4513c8cfec">
    <cim:IdentifiedObject.name>110-111_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_460bcbb8-34c4-46e0-a663-d5dc02487071" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e2f6fbf-de36-468e-bba4-5014459c95e0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_460bcbb8-34c4-46e0-a663-d5dc02487071">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE257</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_484ffc14-035e-4bb5-b8b9-3e1c459ffe2b" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e5ebd0f4-b2d8-4437-b463-d30bae8fd525">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE258</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048c4a08-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_7e6769c6-241d-4531-8226-9953482b54cf">
    <cim:IdentifiedObject.name>BUSBAR54</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048c4a08-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_91655379-e441-4f4e-9923-8198b3314671">
    <cim:IdentifiedObject.name>41-42_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5ebd0f4-b2d8-4437-b463-d30bae8fd525" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e6769c6-241d-4531-8226-9953482b54cf" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_b03251c2-b27d-4afd-a43b-8b0fd2deecf2">
    <cim:IdentifiedObject.name>BAY_41-42_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048c4a08-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ccb893b2-8775-4cac-a110-a70cb1eb976c">
    <cim:IdentifiedObject.name>41-42_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_aafcea21-d424-7477-a1da-3e6b14b450e8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5ebd0f4-b2d8-4437-b463-d30bae8fd525" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7bb0c855-1969-43a8-9a10-88e5dafb41fc" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7bb0c855-1969-43a8-9a10-88e5dafb41fc">
    <cim:IdentifiedObject.name>DISCONNECTOR137</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b03251c2-b27d-4afd-a43b-8b0fd2deecf2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0379f565-f769-41fb-a0d5-2967085bd2a7">
    <cim:IdentifiedObject.name>41-42_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a385bc22-17ae-4df6-b377-4365ea803431" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7bb0c855-1969-43a8-9a10-88e5dafb41fc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a385bc22-17ae-4df6-b377-4365ea803431">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE259</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b03251c2-b27d-4afd-a43b-8b0fd2deecf2" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bb1c4345-2682-4d28-ad0d-4fb586a521be">
    <cim:IdentifiedObject.name>41-42_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a385bc22-17ae-4df6-b377-4365ea803431" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_231a1bda-cc3b-4e5e-80a1-332c05bd8afe" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_231a1bda-cc3b-4e5e-80a1-332c05bd8afe">
    <cim:IdentifiedObject.name>BREAKER69</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b03251c2-b27d-4afd-a43b-8b0fd2deecf2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_8352d299-e925-4adc-8475-90919c3641e1">
    <cim:IdentifiedObject.name>41-42_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0bc82c35-7fae-4710-bd74-104e456827b6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_231a1bda-cc3b-4e5e-80a1-332c05bd8afe" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0bc82c35-7fae-4710-bd74-104e456827b6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE260</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b03251c2-b27d-4afd-a43b-8b0fd2deecf2" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_92a93986-8ce7-499e-97ae-5635d25b0ae0">
    <cim:IdentifiedObject.name>41-42_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0bc82c35-7fae-4710-bd74-104e456827b6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a60d50f-e4e3-4c35-9375-003115e3fa81" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8a60d50f-e4e3-4c35-9375-003115e3fa81">
    <cim:IdentifiedObject.name>DISCONNECTOR138</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b03251c2-b27d-4afd-a43b-8b0fd2deecf2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_caedd136-9141-490f-a8bb-9711c7d65d1b">
    <cim:IdentifiedObject.name>41-42_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba9be66d-ac48-405e-9381-ccf30d3ebc62" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a60d50f-e4e3-4c35-9375-003115e3fa81" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ba9be66d-ac48-405e-9381-ccf30d3ebc62">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE261</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b03251c2-b27d-4afd-a43b-8b0fd2deecf2" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cbbc1007-127c-4c17-abb9-48b835a6e8d0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE262</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ecea034f-9bef-4afe-8bb0-900d732f9209">
    <cim:IdentifiedObject.name>BUSBAR55</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_720e15ca-ecb4-46bb-b944-8ff8d41c9d2f">
    <cim:IdentifiedObject.name>41-42_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cbbc1007-127c-4c17-abb9-48b835a6e8d0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecea034f-9bef-4afe-8bb0-900d732f9209" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_c405ce53-8623-40f3-9412-e3577315b0b7">
    <cim:IdentifiedObject.name>BAY_41-42_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_4d722023-4ae7-4038-83a9-8a5326605f00">
    <cim:IdentifiedObject.name>41-42_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5f0f099c-20f9-c8ab-7dcb-721e9f9e62e6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cbbc1007-127c-4c17-abb9-48b835a6e8d0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3743369c-a1ed-4272-adec-4131267059c8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3743369c-a1ed-4272-adec-4131267059c8">
    <cim:IdentifiedObject.name>DISCONNECTOR139</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c405ce53-8623-40f3-9412-e3577315b0b7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2e8e13b6-037a-4665-9260-c161a42405f6">
    <cim:IdentifiedObject.name>41-42_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_178d7254-a6be-4bd4-b928-90762f0973f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3743369c-a1ed-4272-adec-4131267059c8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_178d7254-a6be-4bd4-b928-90762f0973f6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE263</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c405ce53-8623-40f3-9412-e3577315b0b7" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a1d11bf1-98f5-4b98-a3fb-19de20f2e722">
    <cim:IdentifiedObject.name>41-42_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_178d7254-a6be-4bd4-b928-90762f0973f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5df72ce3-4361-4d85-9991-cec07b9ce0f0" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_5df72ce3-4361-4d85-9991-cec07b9ce0f0">
    <cim:IdentifiedObject.name>BREAKER70</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c405ce53-8623-40f3-9412-e3577315b0b7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_0e79092d-cafb-4a06-9d7b-a8d8ecbf5c93">
    <cim:IdentifiedObject.name>41-42_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56fe79e8-572d-4d28-b1db-af1580806d93" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5df72ce3-4361-4d85-9991-cec07b9ce0f0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_56fe79e8-572d-4d28-b1db-af1580806d93">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE264</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c405ce53-8623-40f3-9412-e3577315b0b7" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5a3dda7d-f400-438f-9b68-97275ffddb6b">
    <cim:IdentifiedObject.name>41-42_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56fe79e8-572d-4d28-b1db-af1580806d93" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_450f5224-70a6-48df-b76f-7c07e641e213" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_450f5224-70a6-48df-b76f-7c07e641e213">
    <cim:IdentifiedObject.name>DISCONNECTOR140</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c405ce53-8623-40f3-9412-e3577315b0b7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1823bbe2-0b96-4179-bbf4-9873dc165b73">
    <cim:IdentifiedObject.name>41-42_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5892fb38-a67b-4746-a5d6-e776862925b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_450f5224-70a6-48df-b76f-7c07e641e213" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5892fb38-a67b-4746-a5d6-e776862925b0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE265</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c405ce53-8623-40f3-9412-e3577315b0b7" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dac86278-ed97-4338-b31b-49abff9a1b61">
    <cim:IdentifiedObject.name>BAY_80-99_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_607b48fa-7760-445f-8341-a1e4015545e9">
    <cim:IdentifiedObject.name>80-99_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_18ad6123-6173-a037-7c87-28e0600b77c4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ef295c1-e099-4fb9-a491-a8428a4e3a7a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6ef295c1-e099-4fb9-a491-a8428a4e3a7a">
    <cim:IdentifiedObject.name>DISCONNECTOR141</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dac86278-ed97-4338-b31b-49abff9a1b61" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_df99262e-769b-4b59-896f-6c99354acdca">
    <cim:IdentifiedObject.name>80-99_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2c9dcae-85b2-472a-967b-83d926eea38c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ef295c1-e099-4fb9-a491-a8428a4e3a7a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c2c9dcae-85b2-472a-967b-83d926eea38c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE266</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dac86278-ed97-4338-b31b-49abff9a1b61" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5096d64b-1059-4830-b87a-b491527150c1">
    <cim:IdentifiedObject.name>80-99_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2c9dcae-85b2-472a-967b-83d926eea38c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3cdd901d-437c-4c8b-8c7f-167ff6b4bebc" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_3cdd901d-437c-4c8b-8c7f-167ff6b4bebc">
    <cim:IdentifiedObject.name>BREAKER71</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dac86278-ed97-4338-b31b-49abff9a1b61" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6a32cf7a-beb2-4f10-81a8-670a1ee567e8">
    <cim:IdentifiedObject.name>80-99_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a45e4955-548f-43d6-a717-1272f26b3f27" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3cdd901d-437c-4c8b-8c7f-167ff6b4bebc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a45e4955-548f-43d6-a717-1272f26b3f27">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE267</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dac86278-ed97-4338-b31b-49abff9a1b61" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9df0f87d-ac05-406e-af0f-08d5766c74e7">
    <cim:IdentifiedObject.name>80-99_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a45e4955-548f-43d6-a717-1272f26b3f27" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b16c5943-a428-47b7-957d-800e6b33e77e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b16c5943-a428-47b7-957d-800e6b33e77e">
    <cim:IdentifiedObject.name>DISCONNECTOR142</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dac86278-ed97-4338-b31b-49abff9a1b61" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_57cdb50a-e44b-4698-8083-9a6783696a1f">
    <cim:IdentifiedObject.name>80-99_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_69a85cfc-a3bb-4118-afbb-86e810f22b56" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b16c5943-a428-47b7-957d-800e6b33e77e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_69a85cfc-a3bb-4118-afbb-86e810f22b56">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE268</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dac86278-ed97-4338-b31b-49abff9a1b61" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8e8fe545-f447-4145-99e9-84ed84a7d4e9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE269</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04644fa4-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_3a5f259d-8ce2-4c32-ab22-020804b3bacc">
    <cim:IdentifiedObject.name>BUSBAR56</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04644fa4-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_abeb5967-7da7-4ab3-8139-6990f9d6550f">
    <cim:IdentifiedObject.name>80-99_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e8fe545-f447-4145-99e9-84ed84a7d4e9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a5f259d-8ce2-4c32-ab22-020804b3bacc" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_d9df61e2-f267-4da6-a91d-1cb456c921ed">
    <cim:IdentifiedObject.name>BAY_80-99_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04644fa4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_49e0c43e-7158-4f88-a2b5-a4bf839fdf6b">
    <cim:IdentifiedObject.name>80-99_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3feee477-4514-f9da-2c80-6ae8ebb888e4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e8fe545-f447-4145-99e9-84ed84a7d4e9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c8dcc5b-4db5-45a3-afe0-232cbd2a1c7e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3c8dcc5b-4db5-45a3-afe0-232cbd2a1c7e">
    <cim:IdentifiedObject.name>DISCONNECTOR143</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9df61e2-f267-4da6-a91d-1cb456c921ed" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d44295d1-3ea6-4116-aa14-196ca7a66ef0">
    <cim:IdentifiedObject.name>80-99_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e9bf8a66-4415-4c09-8a30-48d3caad0539" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c8dcc5b-4db5-45a3-afe0-232cbd2a1c7e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e9bf8a66-4415-4c09-8a30-48d3caad0539">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE270</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d9df61e2-f267-4da6-a91d-1cb456c921ed" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1c7544db-f4ba-427b-b396-09a3a98263b4">
    <cim:IdentifiedObject.name>80-99_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e9bf8a66-4415-4c09-8a30-48d3caad0539" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c67d2641-edf2-4df9-b769-a93cbf0f5723" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c67d2641-edf2-4df9-b769-a93cbf0f5723">
    <cim:IdentifiedObject.name>BREAKER72</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9df61e2-f267-4da6-a91d-1cb456c921ed" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e0880e6f-99a1-4fc9-8e2a-5d5ed97c2552">
    <cim:IdentifiedObject.name>80-99_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e7249b2-1af6-4bae-a3a4-5952ac0841c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c67d2641-edf2-4df9-b769-a93cbf0f5723" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4e7249b2-1af6-4bae-a3a4-5952ac0841c0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE271</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d9df61e2-f267-4da6-a91d-1cb456c921ed" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_efdc5c7c-b640-42f2-a579-670cfa5f62c3">
    <cim:IdentifiedObject.name>80-99_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e7249b2-1af6-4bae-a3a4-5952ac0841c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c4c38ed-c25b-4dc7-99e7-c6dae44d59ed" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8c4c38ed-c25b-4dc7-99e7-c6dae44d59ed">
    <cim:IdentifiedObject.name>DISCONNECTOR144</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9df61e2-f267-4da6-a91d-1cb456c921ed" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4e97f8fe-4de9-4306-b4d6-f1abec83cff7">
    <cim:IdentifiedObject.name>80-99_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_143048eb-2a8f-4f3a-8f2c-8697796d14be" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c4c38ed-c25b-4dc7-99e7-c6dae44d59ed" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_143048eb-2a8f-4f3a-8f2c-8697796d14be">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE272</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d9df61e2-f267-4da6-a91d-1cb456c921ed" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1af22a8d-672d-43e1-a7f0-ecb2f9072e38">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE273</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9880ca70-d663-4f0a-94e1-da0c2fbb8243">
    <cim:IdentifiedObject.name>BUSBAR57</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_169f54cc-1266-4857-b9dc-1e2fdc9e089e">
    <cim:IdentifiedObject.name>54-59_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1af22a8d-672d-43e1-a7f0-ecb2f9072e38" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9880ca70-d663-4f0a-94e1-da0c2fbb8243" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_18bafa53-464b-409b-acab-631479ad7043">
    <cim:IdentifiedObject.name>BAY_54-59_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0173e352-033d-46eb-a945-ae1364bfe1a7">
    <cim:IdentifiedObject.name>54-59_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_56ed141b-1474-57fd-8634-12605c4e07b5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1af22a8d-672d-43e1-a7f0-ecb2f9072e38" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5f63bde9-5f0d-4946-8435-051a04715638" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5f63bde9-5f0d-4946-8435-051a04715638">
    <cim:IdentifiedObject.name>DISCONNECTOR145</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_18bafa53-464b-409b-acab-631479ad7043" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_145d178f-8200-490d-92ba-4e3d2699bded">
    <cim:IdentifiedObject.name>54-59_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c6df208-ecf6-47fe-a8bb-deb8084a4c3b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5f63bde9-5f0d-4946-8435-051a04715638" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1c6df208-ecf6-47fe-a8bb-deb8084a4c3b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE274</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_18bafa53-464b-409b-acab-631479ad7043" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9983f2cf-2e2d-4849-8e2b-5e244cabce35">
    <cim:IdentifiedObject.name>54-59_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c6df208-ecf6-47fe-a8bb-deb8084a4c3b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2bdd5f9e-4eb4-4a94-b496-80df40d268a1" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2bdd5f9e-4eb4-4a94-b496-80df40d268a1">
    <cim:IdentifiedObject.name>BREAKER73</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_18bafa53-464b-409b-acab-631479ad7043" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_94d2fbf9-ae1f-49a2-9645-5867ef5dcbcc">
    <cim:IdentifiedObject.name>54-59_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93f7b64d-6df1-4cf9-a7fe-bf02e0379c7f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2bdd5f9e-4eb4-4a94-b496-80df40d268a1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_93f7b64d-6df1-4cf9-a7fe-bf02e0379c7f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE275</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_18bafa53-464b-409b-acab-631479ad7043" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d155387c-1f8e-475a-8465-a617e8a7bb21">
    <cim:IdentifiedObject.name>54-59_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93f7b64d-6df1-4cf9-a7fe-bf02e0379c7f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28d9c1ac-25cf-429a-bfdf-9bcb55d282d9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_28d9c1ac-25cf-429a-bfdf-9bcb55d282d9">
    <cim:IdentifiedObject.name>DISCONNECTOR146</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_18bafa53-464b-409b-acab-631479ad7043" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fb91c311-c40a-4e89-9a10-383fe60f463a">
    <cim:IdentifiedObject.name>54-59_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95a9961f-96e3-4d8f-a701-47f035d2fc89" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28d9c1ac-25cf-429a-bfdf-9bcb55d282d9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_95a9961f-96e3-4d8f-a701-47f035d2fc89">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE276</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_18bafa53-464b-409b-acab-631479ad7043" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_21d14911-dcf0-4988-b137-aa969a6b9c06">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE277</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d2dac0d0-103e-410e-bb91-5950805e521a">
    <cim:IdentifiedObject.name>BUSBAR58</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_eeb38a67-249c-4625-a054-aa474580cc71">
    <cim:IdentifiedObject.name>54-59_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21d14911-dcf0-4988-b137-aa969a6b9c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2dac0d0-103e-410e-bb91-5950805e521a" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_08577207-8e50-48ef-b543-865f7577f3a6">
    <cim:IdentifiedObject.name>BAY_54-59_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_d74ced88-6c16-4418-8918-fa7cd4e00af4">
    <cim:IdentifiedObject.name>54-59_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_825ecc39-8548-b57d-9f3d-d01cbe257a0b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21d14911-dcf0-4988-b137-aa969a6b9c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ef4bf46-e88b-4dc9-a5e4-abbc0efdc6cc" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7ef4bf46-e88b-4dc9-a5e4-abbc0efdc6cc">
    <cim:IdentifiedObject.name>DISCONNECTOR147</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_08577207-8e50-48ef-b543-865f7577f3a6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e9942ef1-cd76-48e6-a7b9-b1cd37adb486">
    <cim:IdentifiedObject.name>54-59_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0045fe5-cb85-4398-898b-304090d5a214" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ef4bf46-e88b-4dc9-a5e4-abbc0efdc6cc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d0045fe5-cb85-4398-898b-304090d5a214">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE278</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_08577207-8e50-48ef-b543-865f7577f3a6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fac2f118-3ae6-4326-ab60-05b3c3ed907a">
    <cim:IdentifiedObject.name>54-59_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0045fe5-cb85-4398-898b-304090d5a214" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d77d9d7f-cd37-4676-9e07-68e2903aba5c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d77d9d7f-cd37-4676-9e07-68e2903aba5c">
    <cim:IdentifiedObject.name>BREAKER74</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_08577207-8e50-48ef-b543-865f7577f3a6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a07440e0-9abd-42c0-bd1c-9a629ae1f9e3">
    <cim:IdentifiedObject.name>54-59_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b33c9441-b4d0-477c-b919-798389eafbf3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d77d9d7f-cd37-4676-9e07-68e2903aba5c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b33c9441-b4d0-477c-b919-798389eafbf3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE279</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_08577207-8e50-48ef-b543-865f7577f3a6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_eacf6a96-1941-4ee2-aa63-5f4acf7f115e">
    <cim:IdentifiedObject.name>54-59_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b33c9441-b4d0-477c-b919-798389eafbf3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e474d22-1461-4325-a9a0-52b52a144792" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8e474d22-1461-4325-a9a0-52b52a144792">
    <cim:IdentifiedObject.name>DISCONNECTOR148</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_08577207-8e50-48ef-b543-865f7577f3a6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9205038f-09e6-4328-b661-28016e25c66a">
    <cim:IdentifiedObject.name>54-59_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91b91d7d-56c9-43c7-b7a3-2c5097978923" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e474d22-1461-4325-a9a0-52b52a144792" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_91b91d7d-56c9-43c7-b7a3-2c5097978923">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE280</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_08577207-8e50-48ef-b543-865f7577f3a6" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f78b9c0e-256d-46a3-af2b-7d2bddb04669">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE281</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0449e9d2-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_4765f222-4a97-4594-b776-a899367d242e">
    <cim:IdentifiedObject.name>BUSBAR59</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0449e9d2-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_65f95ee3-ce38-4e6e-aba8-e8b75bfbabd0">
    <cim:IdentifiedObject.name>68-116_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f78b9c0e-256d-46a3-af2b-7d2bddb04669" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4765f222-4a97-4594-b776-a899367d242e" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_84c7240e-cdd6-41a3-8b96-4c816e6f6db8">
    <cim:IdentifiedObject.name>BAY_68-116_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0449e9d2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_06551184-8292-48de-a848-e4b75bb0130f">
    <cim:IdentifiedObject.name>68-116_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_463692d6-4de9-3853-331f-e750a6a980d5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f78b9c0e-256d-46a3-af2b-7d2bddb04669" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c459471-c7fa-4596-be6d-ddbf461c2132" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9c459471-c7fa-4596-be6d-ddbf461c2132">
    <cim:IdentifiedObject.name>DISCONNECTOR149</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_84c7240e-cdd6-41a3-8b96-4c816e6f6db8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6bafc229-88a1-40d9-bc22-3b0505be00bc">
    <cim:IdentifiedObject.name>68-116_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_738f1f57-c369-4aa1-9228-a3780629451d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c459471-c7fa-4596-be6d-ddbf461c2132" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_738f1f57-c369-4aa1-9228-a3780629451d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE282</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_84c7240e-cdd6-41a3-8b96-4c816e6f6db8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_26912b61-37b5-42b6-9c0b-30c5520eecc9">
    <cim:IdentifiedObject.name>68-116_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_738f1f57-c369-4aa1-9228-a3780629451d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42161275-a9b1-4df8-a70a-15aeb0e71481" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_42161275-a9b1-4df8-a70a-15aeb0e71481">
    <cim:IdentifiedObject.name>BREAKER75</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_84c7240e-cdd6-41a3-8b96-4c816e6f6db8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c9ddedf0-2b28-4364-9f6f-5fca282df0a7">
    <cim:IdentifiedObject.name>68-116_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_935e235c-95cf-4aaa-82ff-47735c324c8d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42161275-a9b1-4df8-a70a-15aeb0e71481" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_935e235c-95cf-4aaa-82ff-47735c324c8d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE283</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_84c7240e-cdd6-41a3-8b96-4c816e6f6db8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_27d537d9-bd23-4021-9cfe-f80d1d46a4f4">
    <cim:IdentifiedObject.name>68-116_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_935e235c-95cf-4aaa-82ff-47735c324c8d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa3f6580-a402-463a-b63f-a92a8b362650" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_aa3f6580-a402-463a-b63f-a92a8b362650">
    <cim:IdentifiedObject.name>DISCONNECTOR150</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_84c7240e-cdd6-41a3-8b96-4c816e6f6db8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_42876cef-90a4-4b76-b115-7b3d371cc750">
    <cim:IdentifiedObject.name>68-116_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25c9cceb-6074-4852-9b5a-ca68c6c7fa00" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa3f6580-a402-463a-b63f-a92a8b362650" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_25c9cceb-6074-4852-9b5a-ca68c6c7fa00">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE284</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_84c7240e-cdd6-41a3-8b96-4c816e6f6db8" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_bc73ef26-349e-47cb-a017-eea7c04b78ec">
    <cim:IdentifiedObject.name>BAY_92-94_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_f2e0de76-3e06-4ac5-82c1-19075f205cac">
    <cim:IdentifiedObject.name>92-94_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4b9261ee-5857-15bb-5132-eeddf1b2e84d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eead1765-5772-47fc-b9c6-ffd73241ae30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_156774e3-e80f-42f5-84a9-b75d40d83887" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_156774e3-e80f-42f5-84a9-b75d40d83887">
    <cim:IdentifiedObject.name>DISCONNECTOR151</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc73ef26-349e-47cb-a017-eea7c04b78ec" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8f41a769-d0da-4555-872d-c8129fad422a">
    <cim:IdentifiedObject.name>92-94_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e85d48c-5d75-4e49-9943-22f9e2c7ec79" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_156774e3-e80f-42f5-84a9-b75d40d83887" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5e85d48c-5d75-4e49-9943-22f9e2c7ec79">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE286</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc73ef26-349e-47cb-a017-eea7c04b78ec" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f0aff2e0-0077-4d06-8ad1-ba309886d4ea">
    <cim:IdentifiedObject.name>92-94_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e85d48c-5d75-4e49-9943-22f9e2c7ec79" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2726c032-f8c1-486d-a44f-cd141efd9094" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2726c032-f8c1-486d-a44f-cd141efd9094">
    <cim:IdentifiedObject.name>BREAKER76</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc73ef26-349e-47cb-a017-eea7c04b78ec" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_8db27a77-d49b-4111-b46a-1d5b4e6addd9">
    <cim:IdentifiedObject.name>92-94_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ace62e76-d674-4be3-b589-8eb93fd6848f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2726c032-f8c1-486d-a44f-cd141efd9094" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ace62e76-d674-4be3-b589-8eb93fd6848f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE287</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc73ef26-349e-47cb-a017-eea7c04b78ec" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3efba11c-6ecc-4051-b19d-fec5f4382306">
    <cim:IdentifiedObject.name>92-94_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ace62e76-d674-4be3-b589-8eb93fd6848f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53ba200a-2523-423a-9e60-a8cde09392a3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_53ba200a-2523-423a-9e60-a8cde09392a3">
    <cim:IdentifiedObject.name>DISCONNECTOR152</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc73ef26-349e-47cb-a017-eea7c04b78ec" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e6d3e324-f157-4046-be33-2c5ef691534a">
    <cim:IdentifiedObject.name>92-94_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f88f267-ae82-4043-b024-7d576b82bf9a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53ba200a-2523-423a-9e60-a8cde09392a3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7f88f267-ae82-4043-b024-7d576b82bf9a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE288</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc73ef26-349e-47cb-a017-eea7c04b78ec" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1d7a4d80-dde2-476a-86c9-99bf8f63a1f6">
    <cim:IdentifiedObject.name>BAY_92-94_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_6d80af9b-1d80-40fe-9c07-2c89bc09b55e">
    <cim:IdentifiedObject.name>92-94_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_64066d9a-aa6e-5b5a-8d67-915657c1c60f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d2730b46-281a-43ef-8fea-02822f7cd29e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b8b1d71-c04e-45d0-b8a9-290629973957" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3b8b1d71-c04e-45d0-b8a9-290629973957">
    <cim:IdentifiedObject.name>DISCONNECTOR153</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d7a4d80-dde2-476a-86c9-99bf8f63a1f6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7c3c3f5d-3014-494b-baa9-ad0028b7eee3">
    <cim:IdentifiedObject.name>92-94_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecea4163-91a7-42ae-91ce-10811ab5af9b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b8b1d71-c04e-45d0-b8a9-290629973957" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ecea4163-91a7-42ae-91ce-10811ab5af9b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE289</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d7a4d80-dde2-476a-86c9-99bf8f63a1f6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6e28be57-a6f4-48fd-9dab-8d97cb81dc9b">
    <cim:IdentifiedObject.name>92-94_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecea4163-91a7-42ae-91ce-10811ab5af9b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2195794-b44f-42e1-86d3-be7abd6a7ff4" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f2195794-b44f-42e1-86d3-be7abd6a7ff4">
    <cim:IdentifiedObject.name>BREAKER77</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d7a4d80-dde2-476a-86c9-99bf8f63a1f6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_be05bc72-1eee-4d8c-94e7-e514492ddbd6">
    <cim:IdentifiedObject.name>92-94_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52cb1239-2a61-4b15-9b49-b618923ff67b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2195794-b44f-42e1-86d3-be7abd6a7ff4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_52cb1239-2a61-4b15-9b49-b618923ff67b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE290</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d7a4d80-dde2-476a-86c9-99bf8f63a1f6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bba5ab19-c939-46a2-8ff8-4c0f0b362056">
    <cim:IdentifiedObject.name>92-94_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52cb1239-2a61-4b15-9b49-b618923ff67b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e3260cf-b052-4ef8-a27f-68e3d23f7c95" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7e3260cf-b052-4ef8-a27f-68e3d23f7c95">
    <cim:IdentifiedObject.name>DISCONNECTOR154</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d7a4d80-dde2-476a-86c9-99bf8f63a1f6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fd8f00ed-c941-44d6-9b74-f8076ce6b041">
    <cim:IdentifiedObject.name>92-94_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52bb4df1-7ee4-452c-bc0a-0513bb1bca8b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e3260cf-b052-4ef8-a27f-68e3d23f7c95" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_52bb4df1-7ee4-452c-bc0a-0513bb1bca8b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE291</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d7a4d80-dde2-476a-86c9-99bf8f63a1f6" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_efd8e745-25ef-41c0-b577-34bfd9656929">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE292</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_4ec502bd-7681-4ecb-8ab4-1941855f8d1f">
    <cim:IdentifiedObject.name>BUSBAR60</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_dee48865-ce57-4b02-bc70-6a9e71bb8469">
    <cim:IdentifiedObject.name>37-39_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efd8e745-25ef-41c0-b577-34bfd9656929" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ec502bd-7681-4ecb-8ab4-1941855f8d1f" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_d22ce387-0f49-457e-aad9-25c4b14a3d1b">
    <cim:IdentifiedObject.name>BAY_37-39_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_7d30b0fd-be2f-49d3-a384-dc2ea976e3e1">
    <cim:IdentifiedObject.name>37-39_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8f69f4ec-46fa-51b3-a0b7-3fd646b99d4a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efd8e745-25ef-41c0-b577-34bfd9656929" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c9c65d7-2742-45af-8bab-4ceadeeeab17" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9c9c65d7-2742-45af-8bab-4ceadeeeab17">
    <cim:IdentifiedObject.name>DISCONNECTOR155</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d22ce387-0f49-457e-aad9-25c4b14a3d1b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_207719b8-c92e-4517-81bd-7c69216e8bcd">
    <cim:IdentifiedObject.name>37-39_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d17d7c6-217b-4a52-b601-8549d20694ca" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c9c65d7-2742-45af-8bab-4ceadeeeab17" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2d17d7c6-217b-4a52-b601-8549d20694ca">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE293</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d22ce387-0f49-457e-aad9-25c4b14a3d1b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_74d91fff-7d18-4f86-a1b4-6e1e621431f9">
    <cim:IdentifiedObject.name>37-39_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d17d7c6-217b-4a52-b601-8549d20694ca" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ed424d03-2e8c-40d0-9916-e6eee92787ef" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ed424d03-2e8c-40d0-9916-e6eee92787ef">
    <cim:IdentifiedObject.name>BREAKER78</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d22ce387-0f49-457e-aad9-25c4b14a3d1b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_8203dbdc-a36d-4d49-add9-e530382bcbb0">
    <cim:IdentifiedObject.name>37-39_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60d2d7f4-36fc-4550-8897-0f82c3c88b02" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ed424d03-2e8c-40d0-9916-e6eee92787ef" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_60d2d7f4-36fc-4550-8897-0f82c3c88b02">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE294</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d22ce387-0f49-457e-aad9-25c4b14a3d1b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7aa85e63-a3d4-4e4d-bb01-d903055889a3">
    <cim:IdentifiedObject.name>37-39_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60d2d7f4-36fc-4550-8897-0f82c3c88b02" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c37261e-2b08-46d1-85a8-3bfdf26c8b53" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3c37261e-2b08-46d1-85a8-3bfdf26c8b53">
    <cim:IdentifiedObject.name>DISCONNECTOR156</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d22ce387-0f49-457e-aad9-25c4b14a3d1b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8190d031-3b80-4428-a585-fb3085047685">
    <cim:IdentifiedObject.name>37-39_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_38d6f67a-3e71-4961-a39f-278e8bee710f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c37261e-2b08-46d1-85a8-3bfdf26c8b53" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_38d6f67a-3e71-4961-a39f-278e8bee710f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE295</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d22ce387-0f49-457e-aad9-25c4b14a3d1b" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e236bea8-9058-4c81-b4cf-e5bed939a352">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE296</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046bf0c7-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_c0a3524a-4363-4a56-9cd4-42f1faec3202">
    <cim:IdentifiedObject.name>BUSBAR61</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046bf0c7-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_eeb6c249-a1cc-45c3-b12b-10c424ab71c5">
    <cim:IdentifiedObject.name>37-39_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e236bea8-9058-4c81-b4cf-e5bed939a352" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c0a3524a-4363-4a56-9cd4-42f1faec3202" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_704c8b57-1ea7-4738-9949-87d4195e83de">
    <cim:IdentifiedObject.name>BAY_37-39_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046bf0c7-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e1af1b26-4122-4dbd-8c81-d91b50c1fa5d">
    <cim:IdentifiedObject.name>37-39_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_18a241a2-f153-cdee-6f39-a6162a6af861" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e236bea8-9058-4c81-b4cf-e5bed939a352" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3bc24bc2-4760-4a64-903e-fc1bc1a44c7e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3bc24bc2-4760-4a64-903e-fc1bc1a44c7e">
    <cim:IdentifiedObject.name>DISCONNECTOR157</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_704c8b57-1ea7-4738-9949-87d4195e83de" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9164240c-cacd-4479-be16-34430a804892">
    <cim:IdentifiedObject.name>37-39_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23227e5c-73d3-4a04-87c8-a51286b30d93" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3bc24bc2-4760-4a64-903e-fc1bc1a44c7e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_23227e5c-73d3-4a04-87c8-a51286b30d93">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE297</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_704c8b57-1ea7-4738-9949-87d4195e83de" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1a064b13-2d48-4448-ab8a-350f8366da06">
    <cim:IdentifiedObject.name>37-39_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23227e5c-73d3-4a04-87c8-a51286b30d93" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d9bd39a-56ef-4f8f-be4e-b73a4c7906d2" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0d9bd39a-56ef-4f8f-be4e-b73a4c7906d2">
    <cim:IdentifiedObject.name>BREAKER79</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_704c8b57-1ea7-4738-9949-87d4195e83de" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b383b2c3-25ef-4828-917f-6dad2dce8d6d">
    <cim:IdentifiedObject.name>37-39_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c377185-ac5b-442b-b599-227c95ff5bbf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d9bd39a-56ef-4f8f-be4e-b73a4c7906d2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8c377185-ac5b-442b-b599-227c95ff5bbf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE298</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_704c8b57-1ea7-4738-9949-87d4195e83de" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_400f4795-2042-4523-a4db-18d0a368982e">
    <cim:IdentifiedObject.name>37-39_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c377185-ac5b-442b-b599-227c95ff5bbf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_351c26b6-f30b-4fbd-9cb1-363a8a69a001" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_351c26b6-f30b-4fbd-9cb1-363a8a69a001">
    <cim:IdentifiedObject.name>DISCONNECTOR158</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_704c8b57-1ea7-4738-9949-87d4195e83de" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_353adcef-7c44-484e-a64d-157aa4fca8e2">
    <cim:IdentifiedObject.name>37-39_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1e0bf234-6056-457f-98dc-ff4baa9a3197" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_351c26b6-f30b-4fbd-9cb1-363a8a69a001" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1e0bf234-6056-457f-98dc-ff4baa9a3197">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE299</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_704c8b57-1ea7-4738-9949-87d4195e83de" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ca979218-4e7b-4893-9031-e7ac4e337e38">
    <cim:IdentifiedObject.name>BAY_46-47_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_432b1f91-fd79-4df0-8357-1c1e4e86312e">
    <cim:IdentifiedObject.name>46-47_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_87ff22ce-9f43-13fe-4684-b301736275e4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4d1ec78-8183-419f-ac50-80520fc48274" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d1c8b0c-1a05-4cd1-8882-49ab548f88d7" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2d1c8b0c-1a05-4cd1-8882-49ab548f88d7">
    <cim:IdentifiedObject.name>DISCONNECTOR159</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ca979218-4e7b-4893-9031-e7ac4e337e38" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6f698b61-ded7-42f1-b816-dbb376c15c0d">
    <cim:IdentifiedObject.name>46-47_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de0c9269-cb0b-4f55-b5f4-abad8df262ff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d1c8b0c-1a05-4cd1-8882-49ab548f88d7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_de0c9269-cb0b-4f55-b5f4-abad8df262ff">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE300</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ca979218-4e7b-4893-9031-e7ac4e337e38" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f2be8a87-5b2a-49d7-aedb-73d8c968111f">
    <cim:IdentifiedObject.name>46-47_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de0c9269-cb0b-4f55-b5f4-abad8df262ff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bbf15b4-d221-4511-b9d7-b6171d8d3f77" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0bbf15b4-d221-4511-b9d7-b6171d8d3f77">
    <cim:IdentifiedObject.name>BREAKER80</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ca979218-4e7b-4893-9031-e7ac4e337e38" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_39e1d8f1-038c-46ab-b8c9-64063604ee44">
    <cim:IdentifiedObject.name>46-47_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_63042e3f-80ad-4aef-ad76-6929c445d07a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bbf15b4-d221-4511-b9d7-b6171d8d3f77" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_63042e3f-80ad-4aef-ad76-6929c445d07a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE301</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ca979218-4e7b-4893-9031-e7ac4e337e38" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f972f15d-ff84-4c5c-924a-c5bfb6411759">
    <cim:IdentifiedObject.name>46-47_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_63042e3f-80ad-4aef-ad76-6929c445d07a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c89fc8b-e598-438f-b468-60c4b62d9c1d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9c89fc8b-e598-438f-b468-60c4b62d9c1d">
    <cim:IdentifiedObject.name>DISCONNECTOR160</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ca979218-4e7b-4893-9031-e7ac4e337e38" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_712e583f-241a-4293-8121-7fac44dff92a">
    <cim:IdentifiedObject.name>46-47_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b57fffc4-6b3a-4001-a6bc-e95b771da3dd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c89fc8b-e598-438f-b468-60c4b62d9c1d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b57fffc4-6b3a-4001-a6bc-e95b771da3dd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE302</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ca979218-4e7b-4893-9031-e7ac4e337e38" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b82c1442-e683-4afe-bb93-cdd4afb3ccf1">
    <cim:IdentifiedObject.name>BAY_46-47_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_563edf7a-7521-4fbc-aa97-05aeee7ef7f2">
    <cim:IdentifiedObject.name>46-47_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1902b703-a945-8906-685c-c1a36da2d9a2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4a802c8-9f57-4417-82d6-2391eb43188c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8981ba1-c6d9-4aaf-bd89-1d2c43a27cb5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f8981ba1-c6d9-4aaf-bd89-1d2c43a27cb5">
    <cim:IdentifiedObject.name>DISCONNECTOR161</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b82c1442-e683-4afe-bb93-cdd4afb3ccf1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7a60f022-360a-41f5-bba7-f9433c0f0fdb">
    <cim:IdentifiedObject.name>46-47_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0dc59afa-a360-4e1d-aae7-d4856fce96e7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8981ba1-c6d9-4aaf-bd89-1d2c43a27cb5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0dc59afa-a360-4e1d-aae7-d4856fce96e7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE303</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b82c1442-e683-4afe-bb93-cdd4afb3ccf1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9edfa28a-3942-4e9c-b476-26904587ff16">
    <cim:IdentifiedObject.name>46-47_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0dc59afa-a360-4e1d-aae7-d4856fce96e7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb395029-551c-4fc7-b15b-883f8bbfb9c5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_cb395029-551c-4fc7-b15b-883f8bbfb9c5">
    <cim:IdentifiedObject.name>BREAKER81</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b82c1442-e683-4afe-bb93-cdd4afb3ccf1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_7a3dae26-7d75-40a9-8f31-dd0d0a11b4f1">
    <cim:IdentifiedObject.name>46-47_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7e69377-10f2-4780-877c-7670ef53473d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb395029-551c-4fc7-b15b-883f8bbfb9c5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a7e69377-10f2-4780-877c-7670ef53473d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE304</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b82c1442-e683-4afe-bb93-cdd4afb3ccf1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_32feabc8-8aa5-4b19-ab2a-3ad5d5a0a3b2">
    <cim:IdentifiedObject.name>46-47_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7e69377-10f2-4780-877c-7670ef53473d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6744c72-c95b-4e3a-bbe6-f1406b7058bb" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e6744c72-c95b-4e3a-bbe6-f1406b7058bb">
    <cim:IdentifiedObject.name>DISCONNECTOR162</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b82c1442-e683-4afe-bb93-cdd4afb3ccf1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_68f6cfef-e677-4fb5-8e8e-ac396baf1439">
    <cim:IdentifiedObject.name>46-47_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_460ec417-358e-4820-aa46-bfbdbee4d84a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6744c72-c95b-4e3a-bbe6-f1406b7058bb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_460ec417-358e-4820-aa46-bfbdbee4d84a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE305</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b82c1442-e683-4afe-bb93-cdd4afb3ccf1" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b4b25d09-5e19-451a-82d1-2d106288d3cb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE306</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047b8123-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_77c9d621-e500-43c2-bc87-a1480cd0d2cd">
    <cim:IdentifiedObject.name>BUSBAR62</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b8123-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9f9c87f8-e71f-4bb2-bee7-af91d7c303d9">
    <cim:IdentifiedObject.name>30-38_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4b25d09-5e19-451a-82d1-2d106288d3cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77c9d621-e500-43c2-bc87-a1480cd0d2cd" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_413a3444-8967-40b4-950c-0511c7e4fffb">
    <cim:IdentifiedObject.name>BAY_30-38_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b8123-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_d9c89eef-7a2d-4c2b-bb44-ad44d197c1e5">
    <cim:IdentifiedObject.name>30-38_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_45af1a03-d37c-3d44-75ba-69a84d82d0f7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4b25d09-5e19-451a-82d1-2d106288d3cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc37ed6a-2ae4-46a9-9372-82ce6bca2e33" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_fc37ed6a-2ae4-46a9-9372-82ce6bca2e33">
    <cim:IdentifiedObject.name>DISCONNECTOR163</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_413a3444-8967-40b4-950c-0511c7e4fffb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6e45bfe5-dfcd-4912-bd38-7e449d217069">
    <cim:IdentifiedObject.name>30-38_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c46a160-74b2-4b16-b70b-1c9f42e2a2af" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc37ed6a-2ae4-46a9-9372-82ce6bca2e33" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2c46a160-74b2-4b16-b70b-1c9f42e2a2af">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE307</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_413a3444-8967-40b4-950c-0511c7e4fffb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e58f7321-3067-40b2-8bab-33400f24a73d">
    <cim:IdentifiedObject.name>30-38_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c46a160-74b2-4b16-b70b-1c9f42e2a2af" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1502c1bc-8f93-46a0-a043-9ace312f02c2" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1502c1bc-8f93-46a0-a043-9ace312f02c2">
    <cim:IdentifiedObject.name>BREAKER82</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_413a3444-8967-40b4-950c-0511c7e4fffb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f0c7e769-b18d-41f2-b26a-afdca384a546">
    <cim:IdentifiedObject.name>30-38_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7e9c396-ae87-4136-a296-aaa284ba6c77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1502c1bc-8f93-46a0-a043-9ace312f02c2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a7e9c396-ae87-4136-a296-aaa284ba6c77">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE308</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_413a3444-8967-40b4-950c-0511c7e4fffb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f848bf5b-8974-400c-8910-cbfe0bd76a23">
    <cim:IdentifiedObject.name>30-38_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7e9c396-ae87-4136-a296-aaa284ba6c77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5f71267d-748e-4b31-ae60-bef49c4a90d0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5f71267d-748e-4b31-ae60-bef49c4a90d0">
    <cim:IdentifiedObject.name>DISCONNECTOR164</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_413a3444-8967-40b4-950c-0511c7e4fffb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fd51f03e-13ff-4580-902e-ca3dc6542b91">
    <cim:IdentifiedObject.name>30-38_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f0335c20-a09d-4e31-97d9-d73af4581608" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5f71267d-748e-4b31-ae60-bef49c4a90d0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f0335c20-a09d-4e31-97d9-d73af4581608">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE309</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_413a3444-8967-40b4-950c-0511c7e4fffb" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c69a5935-3b45-4596-8465-128974949353">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE310</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04742e21-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a177484c-ff94-45ed-9c4f-e34e2d491aec">
    <cim:IdentifiedObject.name>BUSBAR63</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04742e21-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_116d6625-f881-4c90-b03e-9f64ae2bc90a">
    <cim:IdentifiedObject.name>30-38_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c69a5935-3b45-4596-8465-128974949353" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a177484c-ff94-45ed-9c4f-e34e2d491aec" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_3f36bd6e-4ba3-4d90-a6bf-ae63894395b6">
    <cim:IdentifiedObject.name>BAY_30-38_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04742e21-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_fb22ce9a-cbde-4f00-9761-d039b6890171">
    <cim:IdentifiedObject.name>30-38_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_50ece5f3-83f0-6ed6-edeb-41368cb1f3ce" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c69a5935-3b45-4596-8465-128974949353" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3ef8d21-aa23-4572-9936-f0f1dca9b2b9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e3ef8d21-aa23-4572-9936-f0f1dca9b2b9">
    <cim:IdentifiedObject.name>DISCONNECTOR165</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f36bd6e-4ba3-4d90-a6bf-ae63894395b6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_031771fc-155b-410d-bdf0-9ddc54f8205c">
    <cim:IdentifiedObject.name>30-38_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e6ff697f-3f84-48d2-8c65-f4bf2abec5cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3ef8d21-aa23-4572-9936-f0f1dca9b2b9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e6ff697f-3f84-48d2-8c65-f4bf2abec5cb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE311</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f36bd6e-4ba3-4d90-a6bf-ae63894395b6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ead6432d-ab57-4b02-b973-aa279d98518e">
    <cim:IdentifiedObject.name>30-38_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e6ff697f-3f84-48d2-8c65-f4bf2abec5cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c7ddf2bd-bc2e-4ebf-a20c-cd5b4a50b9aa" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c7ddf2bd-bc2e-4ebf-a20c-cd5b4a50b9aa">
    <cim:IdentifiedObject.name>BREAKER83</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f36bd6e-4ba3-4d90-a6bf-ae63894395b6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f325c2d1-3abd-4c00-8762-77d25c28bd1c">
    <cim:IdentifiedObject.name>30-38_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3e22793-b528-4b12-a112-bcfc361837e8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c7ddf2bd-bc2e-4ebf-a20c-cd5b4a50b9aa" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f3e22793-b528-4b12-a112-bcfc361837e8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE312</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f36bd6e-4ba3-4d90-a6bf-ae63894395b6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a31c0225-2372-42d1-a17f-fc49ae1b9a88">
    <cim:IdentifiedObject.name>30-38_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3e22793-b528-4b12-a112-bcfc361837e8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_547fe9d9-bbbf-4ad9-abc3-e93ff883e753" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_547fe9d9-bbbf-4ad9-abc3-e93ff883e753">
    <cim:IdentifiedObject.name>DISCONNECTOR166</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f36bd6e-4ba3-4d90-a6bf-ae63894395b6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fdb1caa2-151d-449f-addc-e7fa65f369e1">
    <cim:IdentifiedObject.name>30-38_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4cbe2fc-a781-4a5a-acdb-7ad98f32de7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_547fe9d9-bbbf-4ad9-abc3-e93ff883e753" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a4cbe2fc-a781-4a5a-acdb-7ad98f32de7a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE313</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f36bd6e-4ba3-4d90-a6bf-ae63894395b6" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_208094db-e1d3-42da-82e3-c7a81969d31c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE314</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8e7f3c7d-3d38-4120-a50d-0a09c85d7c90">
    <cim:IdentifiedObject.name>BUSBAR64</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_08b28514-81c9-402f-9f9e-37d96931a5fa">
    <cim:IdentifiedObject.name>82-83_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_208094db-e1d3-42da-82e3-c7a81969d31c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e7f3c7d-3d38-4120-a50d-0a09c85d7c90" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_823c23a6-e303-44e1-b4d7-1d3202cafa7c">
    <cim:IdentifiedObject.name>BAY_82-83_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_4f320ef1-9e09-4f41-88d6-b610b9e90020">
    <cim:IdentifiedObject.name>82-83_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cf7f2e60-4dd3-01e6-ec05-90a9b60af9bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_208094db-e1d3-42da-82e3-c7a81969d31c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd71681c-482e-4417-b2a1-f159e632b44c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bd71681c-482e-4417-b2a1-f159e632b44c">
    <cim:IdentifiedObject.name>DISCONNECTOR167</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_823c23a6-e303-44e1-b4d7-1d3202cafa7c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_52f8ad4f-19e8-4974-9060-48bd49bf5232">
    <cim:IdentifiedObject.name>82-83_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_510fb5df-26b2-4fed-bd2b-c7d07042e592" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd71681c-482e-4417-b2a1-f159e632b44c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_510fb5df-26b2-4fed-bd2b-c7d07042e592">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE315</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_823c23a6-e303-44e1-b4d7-1d3202cafa7c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8970648a-844b-4672-9c3c-0705152ef9ef">
    <cim:IdentifiedObject.name>82-83_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_510fb5df-26b2-4fed-bd2b-c7d07042e592" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6a672e8-0ad7-4c7a-9ac5-28e7bd30dc13" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_e6a672e8-0ad7-4c7a-9ac5-28e7bd30dc13">
    <cim:IdentifiedObject.name>BREAKER84</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_823c23a6-e303-44e1-b4d7-1d3202cafa7c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e92eff32-54a0-46c6-a522-4874ed0c230c">
    <cim:IdentifiedObject.name>82-83_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_397e4b1c-8bf8-429e-9829-886bcf92aec4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6a672e8-0ad7-4c7a-9ac5-28e7bd30dc13" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_397e4b1c-8bf8-429e-9829-886bcf92aec4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE316</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_823c23a6-e303-44e1-b4d7-1d3202cafa7c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_be0a5884-004c-44ac-9322-e5d504880863">
    <cim:IdentifiedObject.name>82-83_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_397e4b1c-8bf8-429e-9829-886bcf92aec4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8d659f9d-17a8-4e50-9c96-7d3df6f7a773" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8d659f9d-17a8-4e50-9c96-7d3df6f7a773">
    <cim:IdentifiedObject.name>DISCONNECTOR168</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_823c23a6-e303-44e1-b4d7-1d3202cafa7c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8727681c-89d1-4331-8c61-c2f1281df249">
    <cim:IdentifiedObject.name>82-83_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf0b1871-a1df-4846-9ba0-faa4a73f2020" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8d659f9d-17a8-4e50-9c96-7d3df6f7a773" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cf0b1871-a1df-4846-9ba0-faa4a73f2020">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE317</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_823c23a6-e303-44e1-b4d7-1d3202cafa7c" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_25e5b925-2873-437f-ac0f-f22ebd79ed2b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE318</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_11c96204-fd4f-4cbb-92bd-ad20f139effe">
    <cim:IdentifiedObject.name>BUSBAR65</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9cb26ad8-628f-484c-a15b-3cea160c01c8">
    <cim:IdentifiedObject.name>82-83_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25e5b925-2873-437f-ac0f-f22ebd79ed2b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_11c96204-fd4f-4cbb-92bd-ad20f139effe" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_721406ff-e711-40b1-9a02-68e8c4171755">
    <cim:IdentifiedObject.name>BAY_82-83_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_52f8a6fb-df1c-4966-b033-ce981d1bda7e">
    <cim:IdentifiedObject.name>82-83_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0f3f7aac-85e9-7bb0-ed1d-39ce0bc92fe5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25e5b925-2873-437f-ac0f-f22ebd79ed2b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5290cdef-817f-4188-a1f1-95955808dfc0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5290cdef-817f-4188-a1f1-95955808dfc0">
    <cim:IdentifiedObject.name>DISCONNECTOR169</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_721406ff-e711-40b1-9a02-68e8c4171755" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_20c32189-39dc-4b4c-baa6-2df8d8d644d5">
    <cim:IdentifiedObject.name>82-83_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a954813c-88b5-423f-9706-d97271265eba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5290cdef-817f-4188-a1f1-95955808dfc0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a954813c-88b5-423f-9706-d97271265eba">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE319</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_721406ff-e711-40b1-9a02-68e8c4171755" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_48f0b1ad-103d-4b33-8795-93422502c907">
    <cim:IdentifiedObject.name>82-83_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a954813c-88b5-423f-9706-d97271265eba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16bd47d0-f2a4-46ac-b5de-e9d58d9f6d2e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_16bd47d0-f2a4-46ac-b5de-e9d58d9f6d2e">
    <cim:IdentifiedObject.name>BREAKER85</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_721406ff-e711-40b1-9a02-68e8c4171755" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_8648bdee-396b-4123-b76d-190a9fe052c1">
    <cim:IdentifiedObject.name>82-83_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_316feef1-d8cb-43d5-ada3-81f36d24b758" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16bd47d0-f2a4-46ac-b5de-e9d58d9f6d2e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_316feef1-d8cb-43d5-ada3-81f36d24b758">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE320</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_721406ff-e711-40b1-9a02-68e8c4171755" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d788d5e4-c5a6-4ba8-a8de-8cacd19cb991">
    <cim:IdentifiedObject.name>82-83_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_316feef1-d8cb-43d5-ada3-81f36d24b758" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb97d43b-f0a4-42c0-aeb2-e34186787133" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_cb97d43b-f0a4-42c0-aeb2-e34186787133">
    <cim:IdentifiedObject.name>DISCONNECTOR170</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_721406ff-e711-40b1-9a02-68e8c4171755" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_13ea3e9f-7b07-4a2f-b8f4-386e29484358">
    <cim:IdentifiedObject.name>82-83_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc7cfa78-f45a-4310-b76a-96567c716dda" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb97d43b-f0a4-42c0-aeb2-e34186787133" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fc7cfa78-f45a-4310-b76a-96567c716dda">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE321</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_721406ff-e711-40b1-9a02-68e8c4171755" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_88c1095a-a592-4d1a-8cd5-13b81fbbd20a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE322</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046c65f4-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_f1223981-122b-48f0-b2ab-4be9cf56df32">
    <cim:IdentifiedObject.name>BUSBAR66</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046c65f4-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_fa4990ef-79e2-4ad5-b6a9-68e1c797226f">
    <cim:IdentifiedObject.name>108-109_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_88c1095a-a592-4d1a-8cd5-13b81fbbd20a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1223981-122b-48f0-b2ab-4be9cf56df32" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_181a2b86-c84a-43c4-9a71-60ca917291b8">
    <cim:IdentifiedObject.name>BAY_108-109_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046c65f4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_7fc8c611-6b4d-4dac-9f88-18aac123c8bd">
    <cim:IdentifiedObject.name>108-109_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1224de24-e790-8164-1b65-ea2f1eedb8fd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_88c1095a-a592-4d1a-8cd5-13b81fbbd20a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2f33948-bc73-42b0-9571-00db24010a0a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e2f33948-bc73-42b0-9571-00db24010a0a">
    <cim:IdentifiedObject.name>DISCONNECTOR171</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_181a2b86-c84a-43c4-9a71-60ca917291b8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1dd19cca-4169-4a02-bf55-448caded7725">
    <cim:IdentifiedObject.name>108-109_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0d7877b9-4cc5-4082-ac24-dd9413fd7f20" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2f33948-bc73-42b0-9571-00db24010a0a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0d7877b9-4cc5-4082-ac24-dd9413fd7f20">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE323</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_181a2b86-c84a-43c4-9a71-60ca917291b8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_54ca1416-2769-4b4b-a068-52d0f2ba6295">
    <cim:IdentifiedObject.name>108-109_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0d7877b9-4cc5-4082-ac24-dd9413fd7f20" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a334d1cd-7de5-43bf-bd9c-ba83ff6e6b68" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a334d1cd-7de5-43bf-bd9c-ba83ff6e6b68">
    <cim:IdentifiedObject.name>BREAKER86</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_181a2b86-c84a-43c4-9a71-60ca917291b8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_987ab1f5-8bc3-4d2d-9411-ef448afc1af4">
    <cim:IdentifiedObject.name>108-109_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57fcafeb-966d-4be3-b00c-55fb4d0ca734" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a334d1cd-7de5-43bf-bd9c-ba83ff6e6b68" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_57fcafeb-966d-4be3-b00c-55fb4d0ca734">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE324</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_181a2b86-c84a-43c4-9a71-60ca917291b8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4d415b00-77c4-4448-b8bf-da0076c5c3d9">
    <cim:IdentifiedObject.name>108-109_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57fcafeb-966d-4be3-b00c-55fb4d0ca734" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24a9ad1e-c1d0-4801-ad5f-b77c45ca1263" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_24a9ad1e-c1d0-4801-ad5f-b77c45ca1263">
    <cim:IdentifiedObject.name>DISCONNECTOR172</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_181a2b86-c84a-43c4-9a71-60ca917291b8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_57166dcb-e437-4990-b24d-92dbb829069a">
    <cim:IdentifiedObject.name>108-109_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f874853-a4b5-4d07-8ccd-7501d7ad810f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24a9ad1e-c1d0-4801-ad5f-b77c45ca1263" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1f874853-a4b5-4d07-8ccd-7501d7ad810f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE325</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_181a2b86-c84a-43c4-9a71-60ca917291b8" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9841abb9-ddca-4ac1-a931-d6c03ab7a1aa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE326</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046b7b99-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_172ad5d5-27a4-4fda-9c1a-4ed5a7424170">
    <cim:IdentifiedObject.name>BUSBAR67</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b7b99-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_922c6733-5aab-4518-98c3-2c173e28edf5">
    <cim:IdentifiedObject.name>108-109_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9841abb9-ddca-4ac1-a931-d6c03ab7a1aa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_172ad5d5-27a4-4fda-9c1a-4ed5a7424170" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_580b7e3a-6532-4e22-8881-74aec0cc4858">
    <cim:IdentifiedObject.name>BAY_108-109_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046b7b99-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_89056ff8-89a6-4461-883d-531030d18dec">
    <cim:IdentifiedObject.name>108-109_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a8865bb5-9b4e-4b81-1edc-681202f23bae" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9841abb9-ddca-4ac1-a931-d6c03ab7a1aa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21235a2d-62fb-4b87-978d-846b26448fe0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_21235a2d-62fb-4b87-978d-846b26448fe0">
    <cim:IdentifiedObject.name>DISCONNECTOR173</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_580b7e3a-6532-4e22-8881-74aec0cc4858" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_585caf52-f4e1-4f76-ba56-799a8cd6cc8f">
    <cim:IdentifiedObject.name>108-109_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc69741d-3d52-432d-a665-01478d59d9d0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21235a2d-62fb-4b87-978d-846b26448fe0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fc69741d-3d52-432d-a665-01478d59d9d0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE327</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_580b7e3a-6532-4e22-8881-74aec0cc4858" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d3ee44d7-3486-463b-b25d-42db329c3842">
    <cim:IdentifiedObject.name>108-109_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc69741d-3d52-432d-a665-01478d59d9d0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8ece080-f945-4b1a-959b-0e2d6a4ca29d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f8ece080-f945-4b1a-959b-0e2d6a4ca29d">
    <cim:IdentifiedObject.name>BREAKER87</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_580b7e3a-6532-4e22-8881-74aec0cc4858" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_00fbd968-88e6-4a52-b4d1-1ca96abcb0bb">
    <cim:IdentifiedObject.name>108-109_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0e53a899-808c-4bdf-9de9-46291ff73bd0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8ece080-f945-4b1a-959b-0e2d6a4ca29d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0e53a899-808c-4bdf-9de9-46291ff73bd0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE328</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_580b7e3a-6532-4e22-8881-74aec0cc4858" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9f33bb14-ed8c-4adb-873b-fb60852eb037">
    <cim:IdentifiedObject.name>108-109_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0e53a899-808c-4bdf-9de9-46291ff73bd0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45355578-69d1-4be5-be5b-50e8756c5bc6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_45355578-69d1-4be5-be5b-50e8756c5bc6">
    <cim:IdentifiedObject.name>DISCONNECTOR174</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_580b7e3a-6532-4e22-8881-74aec0cc4858" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a745dc9f-ce31-4c0e-8ffe-c4adc00eb1f4">
    <cim:IdentifiedObject.name>108-109_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f57fb2e-d9ed-4664-a7e8-c3f5c4c18789" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45355578-69d1-4be5-be5b-50e8756c5bc6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1f57fb2e-d9ed-4664-a7e8-c3f5c4c18789">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE329</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_580b7e3a-6532-4e22-8881-74aec0cc4858" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a22b9e9a-46f1-4598-ad8a-5f15d0204416">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE330</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_0749497a-c9b6-4e35-a965-ad4b2a09fcb7">
    <cim:IdentifiedObject.name>BUSBAR68</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2b688196-8d42-477b-a202-10ff03f565b6">
    <cim:IdentifiedObject.name>70-74_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a22b9e9a-46f1-4598-ad8a-5f15d0204416" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0749497a-c9b6-4e35-a965-ad4b2a09fcb7" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_55620b34-e07e-4ab4-ae62-31cae7e3db15">
    <cim:IdentifiedObject.name>BAY_70-74_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_bd9f7b89-1a1e-4f77-90c7-2ee5ca0850ad">
    <cim:IdentifiedObject.name>70-74_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cd8f526f-3d60-f36b-6beb-43b902ee3329" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a22b9e9a-46f1-4598-ad8a-5f15d0204416" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20ae1597-2d9f-4624-b13b-62ca1e64287a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_20ae1597-2d9f-4624-b13b-62ca1e64287a">
    <cim:IdentifiedObject.name>DISCONNECTOR175</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55620b34-e07e-4ab4-ae62-31cae7e3db15" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_091b8b27-1912-4d54-874e-287106de00ec">
    <cim:IdentifiedObject.name>70-74_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60174e49-e1ba-499a-81df-cdc27a817452" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20ae1597-2d9f-4624-b13b-62ca1e64287a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_60174e49-e1ba-499a-81df-cdc27a817452">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE331</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55620b34-e07e-4ab4-ae62-31cae7e3db15" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_74372c21-ad3a-4fc9-9b7f-04799fcf4b41">
    <cim:IdentifiedObject.name>70-74_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60174e49-e1ba-499a-81df-cdc27a817452" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c198ae04-0142-4d1b-a881-b8a66b0c56a7" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c198ae04-0142-4d1b-a881-b8a66b0c56a7">
    <cim:IdentifiedObject.name>BREAKER88</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55620b34-e07e-4ab4-ae62-31cae7e3db15" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ed56cb12-c174-413a-9f8c-ecc6f402f4c7">
    <cim:IdentifiedObject.name>70-74_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30589b63-caee-4d4a-bc76-835cdf492616" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c198ae04-0142-4d1b-a881-b8a66b0c56a7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_30589b63-caee-4d4a-bc76-835cdf492616">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE332</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55620b34-e07e-4ab4-ae62-31cae7e3db15" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f324340c-5278-4212-b4fa-f549dc0622ed">
    <cim:IdentifiedObject.name>70-74_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30589b63-caee-4d4a-bc76-835cdf492616" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14214317-610b-40d3-b174-a6e837ae608f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_14214317-610b-40d3-b174-a6e837ae608f">
    <cim:IdentifiedObject.name>DISCONNECTOR176</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55620b34-e07e-4ab4-ae62-31cae7e3db15" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0358e6ef-080d-4932-984b-49ca3a2c355a">
    <cim:IdentifiedObject.name>70-74_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4b35524e-4d15-4a9e-a558-7f1b04ce6dd9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14214317-610b-40d3-b174-a6e837ae608f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4b35524e-4d15-4a9e-a558-7f1b04ce6dd9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE333</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55620b34-e07e-4ab4-ae62-31cae7e3db15" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d97a640e-c7e2-445b-8aaa-6e3b3e5307f6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE334</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047dcb11-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_def9253e-30f9-49d0-b64e-3af97ccf6532">
    <cim:IdentifiedObject.name>BUSBAR69</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047dcb11-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_bcee63ea-b260-4ce8-9b45-c00957d9ac28">
    <cim:IdentifiedObject.name>70-74_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d97a640e-c7e2-445b-8aaa-6e3b3e5307f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_def9253e-30f9-49d0-b64e-3af97ccf6532" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_bf5327d6-579b-4fb3-b392-4c4bb12342b7">
    <cim:IdentifiedObject.name>BAY_70-74_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047dcb11-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_1f5acf9d-eec3-445c-8c11-ae2291cee535">
    <cim:IdentifiedObject.name>70-74_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c00e6a84-478a-5db7-df64-b154043cd8eb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d97a640e-c7e2-445b-8aaa-6e3b3e5307f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55cf826c-9037-47cd-8fad-5c46a0641969" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_55cf826c-9037-47cd-8fad-5c46a0641969">
    <cim:IdentifiedObject.name>DISCONNECTOR177</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bf5327d6-579b-4fb3-b392-4c4bb12342b7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a6f73e29-f712-4669-bd86-6dece3b3c4b6">
    <cim:IdentifiedObject.name>70-74_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58da9c25-1a6b-44c5-9648-847b67fb1850" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55cf826c-9037-47cd-8fad-5c46a0641969" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_58da9c25-1a6b-44c5-9648-847b67fb1850">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE335</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bf5327d6-579b-4fb3-b392-4c4bb12342b7" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_46c719b6-37c2-4e0e-876a-5cd3c07c61b6">
    <cim:IdentifiedObject.name>70-74_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58da9c25-1a6b-44c5-9648-847b67fb1850" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c698a599-0956-4a95-922b-54c8534b2907" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c698a599-0956-4a95-922b-54c8534b2907">
    <cim:IdentifiedObject.name>BREAKER89</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bf5327d6-579b-4fb3-b392-4c4bb12342b7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_5292f8c3-806b-438d-b70a-23a9eeda604b">
    <cim:IdentifiedObject.name>70-74_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e562d30-27c5-44c9-b617-8487f490da7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c698a599-0956-4a95-922b-54c8534b2907" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7e562d30-27c5-44c9-b617-8487f490da7a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE336</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bf5327d6-579b-4fb3-b392-4c4bb12342b7" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f5acb5c6-82cf-40a3-b13c-47d659d4d753">
    <cim:IdentifiedObject.name>70-74_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e562d30-27c5-44c9-b617-8487f490da7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a5a4ff7-3016-4b44-a489-462c160b8cae" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7a5a4ff7-3016-4b44-a489-462c160b8cae">
    <cim:IdentifiedObject.name>DISCONNECTOR178</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bf5327d6-579b-4fb3-b392-4c4bb12342b7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_82b58b4a-1b9a-4c1b-8d83-68a9100df1c2">
    <cim:IdentifiedObject.name>70-74_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_526ae8ad-9d88-4198-bba9-cab314e517e9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a5a4ff7-3016-4b44-a489-462c160b8cae" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_526ae8ad-9d88-4198-bba9-cab314e517e9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE337</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bf5327d6-579b-4fb3-b392-4c4bb12342b7" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c11c49e9-e2a4-4534-bb2a-65e7207d7f66">
    <cim:IdentifiedObject.name>BAY_77-82_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0807b86a-a259-4b77-b187-3c5d56eda20a">
    <cim:IdentifiedObject.name>77-82_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a2bfc1da-c352-75a0-7d64-0a03e6f80a03" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8e25464-339d-4eaf-8fe1-a0e819761af6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_81b3a053-076a-411f-88d1-1b1c6ff2cca3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_81b3a053-076a-411f-88d1-1b1c6ff2cca3">
    <cim:IdentifiedObject.name>DISCONNECTOR179</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c11c49e9-e2a4-4534-bb2a-65e7207d7f66" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9eba3a46-e4d6-485b-89b6-63b1192c7ffc">
    <cim:IdentifiedObject.name>77-82_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_16d33599-34f3-490f-bfa4-aa39719d4f64" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_81b3a053-076a-411f-88d1-1b1c6ff2cca3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_16d33599-34f3-490f-bfa4-aa39719d4f64">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE338</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c11c49e9-e2a4-4534-bb2a-65e7207d7f66" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_aed1d67c-eee4-43c2-8c71-c1da129c3f45">
    <cim:IdentifiedObject.name>77-82_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_16d33599-34f3-490f-bfa4-aa39719d4f64" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0f21919-6e07-48ef-9707-9816c8bef25b" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a0f21919-6e07-48ef-9707-9816c8bef25b">
    <cim:IdentifiedObject.name>BREAKER90</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c11c49e9-e2a4-4534-bb2a-65e7207d7f66" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a2a8b87f-0ddb-4784-8b96-d52765e04b06">
    <cim:IdentifiedObject.name>77-82_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_68787f99-4333-4179-9edf-5999ad3274f9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0f21919-6e07-48ef-9707-9816c8bef25b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_68787f99-4333-4179-9edf-5999ad3274f9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE339</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c11c49e9-e2a4-4534-bb2a-65e7207d7f66" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_921edc42-8e2a-4517-ae7c-3a995e4c94ce">
    <cim:IdentifiedObject.name>77-82_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_68787f99-4333-4179-9edf-5999ad3274f9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98098f41-dd8a-4dd0-8db9-6840be9c78b8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_98098f41-dd8a-4dd0-8db9-6840be9c78b8">
    <cim:IdentifiedObject.name>DISCONNECTOR180</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c11c49e9-e2a4-4534-bb2a-65e7207d7f66" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6f9a01e7-58e8-4dc9-8bec-e1a96af76d2e">
    <cim:IdentifiedObject.name>77-82_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_542634c7-2ddf-4d7b-b8f7-5545343430e1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98098f41-dd8a-4dd0-8db9-6840be9c78b8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_542634c7-2ddf-4d7b-b8f7-5545343430e1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE340</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c11c49e9-e2a4-4534-bb2a-65e7207d7f66" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9219bcdb-4ecf-4c5e-bbbe-723f47715b6e">
    <cim:IdentifiedObject.name>BAY_77-82_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_eee7cdda-b458-4d40-9296-5a5648b0c609">
    <cim:IdentifiedObject.name>77-82_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cf7f2e60-4dd3-01e6-ec05-90a9b60af9bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_208094db-e1d3-42da-82e3-c7a81969d31c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af9faae9-9899-454e-b5c5-5b7172d77f5a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_af9faae9-9899-454e-b5c5-5b7172d77f5a">
    <cim:IdentifiedObject.name>DISCONNECTOR181</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9219bcdb-4ecf-4c5e-bbbe-723f47715b6e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_82b2aded-f3f9-4c51-aadd-6fad1eee1334">
    <cim:IdentifiedObject.name>77-82_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90e38d1f-7b26-4543-b14d-3e3fad75e33b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af9faae9-9899-454e-b5c5-5b7172d77f5a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_90e38d1f-7b26-4543-b14d-3e3fad75e33b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE341</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9219bcdb-4ecf-4c5e-bbbe-723f47715b6e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d4fe0288-124d-4ee0-8814-c4af4db51d97">
    <cim:IdentifiedObject.name>77-82_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90e38d1f-7b26-4543-b14d-3e3fad75e33b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be405533-8a6d-4e12-8d9f-4db654849afa" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_be405533-8a6d-4e12-8d9f-4db654849afa">
    <cim:IdentifiedObject.name>BREAKER91</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9219bcdb-4ecf-4c5e-bbbe-723f47715b6e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_29276812-3b5e-43eb-83d7-3affa84e7702">
    <cim:IdentifiedObject.name>77-82_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d83fa340-aed6-4553-a0e9-dbd7aceea6d7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be405533-8a6d-4e12-8d9f-4db654849afa" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d83fa340-aed6-4553-a0e9-dbd7aceea6d7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE342</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9219bcdb-4ecf-4c5e-bbbe-723f47715b6e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5237ea4c-5fb7-4e64-803a-a78a62750df9">
    <cim:IdentifiedObject.name>77-82_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d83fa340-aed6-4553-a0e9-dbd7aceea6d7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_496e4410-2e39-4973-9135-6dde4bb7cff8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_496e4410-2e39-4973-9135-6dde4bb7cff8">
    <cim:IdentifiedObject.name>DISCONNECTOR182</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9219bcdb-4ecf-4c5e-bbbe-723f47715b6e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_62b5b0ec-854d-4def-8063-b1aa225a6fe2">
    <cim:IdentifiedObject.name>77-82_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_05cd0c9a-a151-4ef1-a90b-f55936952753" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_496e4410-2e39-4973-9135-6dde4bb7cff8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_05cd0c9a-a151-4ef1-a90b-f55936952753">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE343</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9219bcdb-4ecf-4c5e-bbbe-723f47715b6e" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7b58b322-1917-485d-a856-6c5d9be33d0b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE344</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_608e79da-7281-488c-bdf6-e1e95dcd6286">
    <cim:IdentifiedObject.name>BUSBAR70</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8e28b976-9261-4656-9db7-62e51133eeda">
    <cim:IdentifiedObject.name>23-24_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b58b322-1917-485d-a856-6c5d9be33d0b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_608e79da-7281-488c-bdf6-e1e95dcd6286" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_9cda61b4-97e4-47a6-8e68-03a39604e5a3">
    <cim:IdentifiedObject.name>BAY_23-24_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5dbdc539-2dca-465f-a460-662982424e97">
    <cim:IdentifiedObject.name>23-24_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5a1ecacc-5bab-bf5c-5435-7ed50e811674" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b58b322-1917-485d-a856-6c5d9be33d0b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e508ae71-a21a-425d-abe9-519f6e2675ba" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e508ae71-a21a-425d-abe9-519f6e2675ba">
    <cim:IdentifiedObject.name>DISCONNECTOR183</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9cda61b4-97e4-47a6-8e68-03a39604e5a3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d86b4552-12d4-49b9-823f-35d9f06e9fe4">
    <cim:IdentifiedObject.name>23-24_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8635efb0-934c-4d9d-bf9e-ba85114a992c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e508ae71-a21a-425d-abe9-519f6e2675ba" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8635efb0-934c-4d9d-bf9e-ba85114a992c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE345</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9cda61b4-97e4-47a6-8e68-03a39604e5a3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e721cd8d-d740-4ca8-9f80-bfc37f50bb3e">
    <cim:IdentifiedObject.name>23-24_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8635efb0-934c-4d9d-bf9e-ba85114a992c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9d3375b-0f34-4c8f-afb1-1127c2a6704b" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c9d3375b-0f34-4c8f-afb1-1127c2a6704b">
    <cim:IdentifiedObject.name>BREAKER92</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9cda61b4-97e4-47a6-8e68-03a39604e5a3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_772c0507-252f-4388-9e63-f36013ab8325">
    <cim:IdentifiedObject.name>23-24_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0357f3f1-ebd3-4aad-8c83-25e138433861" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9d3375b-0f34-4c8f-afb1-1127c2a6704b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0357f3f1-ebd3-4aad-8c83-25e138433861">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE346</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9cda61b4-97e4-47a6-8e68-03a39604e5a3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6ec9e553-2555-47dd-bd0b-b249eab0c099">
    <cim:IdentifiedObject.name>23-24_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0357f3f1-ebd3-4aad-8c83-25e138433861" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73cc1246-5d35-4c65-ace3-4316a1e0558f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_73cc1246-5d35-4c65-ace3-4316a1e0558f">
    <cim:IdentifiedObject.name>DISCONNECTOR184</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9cda61b4-97e4-47a6-8e68-03a39604e5a3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_105843a4-234f-4a96-90da-36326ae050ab">
    <cim:IdentifiedObject.name>23-24_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3bc9b6bc-65aa-4184-b898-8db710056fbf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73cc1246-5d35-4c65-ace3-4316a1e0558f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3bc9b6bc-65aa-4184-b898-8db710056fbf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE347</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9cda61b4-97e4-47a6-8e68-03a39604e5a3" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0f08c7ae-7393-44d1-8a37-5b4a2c278e3a">
    <cim:IdentifiedObject.name>BAY_23-24_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b3e34a9c-e944-4cbb-a6ec-2d11e2b3870e">
    <cim:IdentifiedObject.name>23-24_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4ce5f804-c3b0-fa8a-4fa7-71df511c0b08" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11d0806b-6256-4ea3-b031-d166afc4101f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92490b20-f5a8-44e0-8f68-b236f7c9a85c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_92490b20-f5a8-44e0-8f68-b236f7c9a85c">
    <cim:IdentifiedObject.name>DISCONNECTOR185</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0f08c7ae-7393-44d1-8a37-5b4a2c278e3a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_60786c60-01f8-4027-b5e8-1f89893f8dc7">
    <cim:IdentifiedObject.name>23-24_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64cfcc8d-3c8d-41e5-8af0-c603a788dda5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92490b20-f5a8-44e0-8f68-b236f7c9a85c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_64cfcc8d-3c8d-41e5-8af0-c603a788dda5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE348</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0f08c7ae-7393-44d1-8a37-5b4a2c278e3a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_cc56cf00-80b7-4767-9dc7-d39228d3aa82">
    <cim:IdentifiedObject.name>23-24_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64cfcc8d-3c8d-41e5-8af0-c603a788dda5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c75af08c-6b1b-449b-bdfb-0bb9605a2328" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c75af08c-6b1b-449b-bdfb-0bb9605a2328">
    <cim:IdentifiedObject.name>BREAKER93</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0f08c7ae-7393-44d1-8a37-5b4a2c278e3a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_acfaf5da-8430-42bf-b407-6ad7f70af0ac">
    <cim:IdentifiedObject.name>23-24_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c46618ff-0386-487c-b5e4-951943c4b693" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c75af08c-6b1b-449b-bdfb-0bb9605a2328" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c46618ff-0386-487c-b5e4-951943c4b693">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE349</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0f08c7ae-7393-44d1-8a37-5b4a2c278e3a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_54e127ba-a5d2-43b0-b0ce-959f61985cf4">
    <cim:IdentifiedObject.name>23-24_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c46618ff-0386-487c-b5e4-951943c4b693" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6da20c4d-a645-46b2-9eb1-1ae195faf4ad" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6da20c4d-a645-46b2-9eb1-1ae195faf4ad">
    <cim:IdentifiedObject.name>DISCONNECTOR186</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0f08c7ae-7393-44d1-8a37-5b4a2c278e3a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_bda20f77-b707-4d5f-afa9-337b29244b42">
    <cim:IdentifiedObject.name>23-24_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dad11c5e-3904-4f42-8aff-afdad5b2382b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6da20c4d-a645-46b2-9eb1-1ae195faf4ad" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dad11c5e-3904-4f42-8aff-afdad5b2382b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE350</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0f08c7ae-7393-44d1-8a37-5b4a2c278e3a" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_753f0aa3-f430-4db4-8374-3fb3c77d46d3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE351</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_095768da-b493-42ce-9033-1134ad959160">
    <cim:IdentifiedObject.name>BUSBAR71</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f3d327c8-3d50-46bf-a0ed-514876d231c8">
    <cim:IdentifiedObject.name>15-17_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_753f0aa3-f430-4db4-8374-3fb3c77d46d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_095768da-b493-42ce-9033-1134ad959160" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_4be00d59-a312-45ff-a4c5-9453414c13ea">
    <cim:IdentifiedObject.name>BAY_15-17_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_65593b8b-e934-4a92-9af8-21acbaa8bd04">
    <cim:IdentifiedObject.name>15-17_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_040c64a4-18ad-44e8-606a-ddd4f5ea98bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_753f0aa3-f430-4db4-8374-3fb3c77d46d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cff8159a-cf24-4f75-b8bd-bb0005bb02e3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_cff8159a-cf24-4f75-b8bd-bb0005bb02e3">
    <cim:IdentifiedObject.name>DISCONNECTOR187</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4be00d59-a312-45ff-a4c5-9453414c13ea" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_17ca2ce5-a847-4590-bb1a-bd902edaaae5">
    <cim:IdentifiedObject.name>15-17_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d6998858-2582-4762-a1f2-d88471975647" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cff8159a-cf24-4f75-b8bd-bb0005bb02e3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d6998858-2582-4762-a1f2-d88471975647">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE352</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4be00d59-a312-45ff-a4c5-9453414c13ea" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_02cd7458-dd8d-4665-bdcf-498b94a4bebf">
    <cim:IdentifiedObject.name>15-17_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d6998858-2582-4762-a1f2-d88471975647" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a81760e1-3277-40ba-9ade-ef1f29764464" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a81760e1-3277-40ba-9ade-ef1f29764464">
    <cim:IdentifiedObject.name>BREAKER94</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4be00d59-a312-45ff-a4c5-9453414c13ea" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_5ddcc0cb-873e-41b7-bdca-2a8037a6bc48">
    <cim:IdentifiedObject.name>15-17_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_461b6fba-edca-4db1-83bd-a42b3525a3ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a81760e1-3277-40ba-9ade-ef1f29764464" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_461b6fba-edca-4db1-83bd-a42b3525a3ce">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE353</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4be00d59-a312-45ff-a4c5-9453414c13ea" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_60715850-c728-4ea2-9e19-58d6983d86c9">
    <cim:IdentifiedObject.name>15-17_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_461b6fba-edca-4db1-83bd-a42b3525a3ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ed0bfc80-ed68-4b8b-a5e4-33f2000a4855" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ed0bfc80-ed68-4b8b-a5e4-33f2000a4855">
    <cim:IdentifiedObject.name>DISCONNECTOR188</cim:IdentifiedObject.name>
