  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_183a67e4-d9f3-4ed8-a8e2-1a1f3c167d59">
    <cim:IdentifiedObject.name>59-60_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f71ad04-b759-47c0-bbf8-d841f086268d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7b7cf1a-661a-4b2e-b74e-744d0214a151" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_e7b7cf1a-661a-4b2e-b74e-744d0214a151">
    <cim:IdentifiedObject.name>BREAKER161</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2a37cd27-fac7-45bf-ac80-1fed84d2bc72" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_928ffa5a-313c-4a39-a458-35531e6fc118">
    <cim:IdentifiedObject.name>59-60_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc1db242-8233-4684-b41d-5a924a33e883" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7b7cf1a-661a-4b2e-b74e-744d0214a151" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bc1db242-8233-4684-b41d-5a924a33e883">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE569</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2a37cd27-fac7-45bf-ac80-1fed84d2bc72" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_34d0b644-c8df-4a0a-9fe7-cc06d1d2ce2a">
    <cim:IdentifiedObject.name>59-60_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc1db242-8233-4684-b41d-5a924a33e883" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_535b4157-b0b8-4581-a31b-25670a03af25" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_535b4157-b0b8-4581-a31b-25670a03af25">
    <cim:IdentifiedObject.name>DISCONNECTOR322</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2a37cd27-fac7-45bf-ac80-1fed84d2bc72" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c70e6a47-75fb-4180-8d79-9d64456e52f5">
    <cim:IdentifiedObject.name>59-60_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13fbff1f-17a5-4047-baab-8d8ce4458bd1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_535b4157-b0b8-4581-a31b-25670a03af25" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_13fbff1f-17a5-4047-baab-8d8ce4458bd1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE570</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2a37cd27-fac7-45bf-ac80-1fed84d2bc72" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_61866120-0780-4395-84c8-e0e6099b7e89">
    <cim:IdentifiedObject.name>BAY_15-19_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5c4d704b-00f8-4895-8746-93aa247722b3">
    <cim:IdentifiedObject.name>15-19_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_040c64a4-18ad-44e8-606a-ddd4f5ea98bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_753f0aa3-f430-4db4-8374-3fb3c77d46d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_455f503f-1d78-4607-9f9a-623d486ae89c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_455f503f-1d78-4607-9f9a-623d486ae89c">
    <cim:IdentifiedObject.name>DISCONNECTOR323</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_61866120-0780-4395-84c8-e0e6099b7e89" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_792dc6b0-8007-4cda-a422-b65715fbde7c">
    <cim:IdentifiedObject.name>15-19_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a99ea3c-c8a9-4e78-9802-f29967f116e1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_455f503f-1d78-4607-9f9a-623d486ae89c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3a99ea3c-c8a9-4e78-9802-f29967f116e1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE571</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_61866120-0780-4395-84c8-e0e6099b7e89" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0416aab7-d0da-48ee-809f-91f495529e1c">
    <cim:IdentifiedObject.name>15-19_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a99ea3c-c8a9-4e78-9802-f29967f116e1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_18cd13a3-c068-4ef4-882b-1c78579a1eef" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_18cd13a3-c068-4ef4-882b-1c78579a1eef">
    <cim:IdentifiedObject.name>BREAKER162</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_61866120-0780-4395-84c8-e0e6099b7e89" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d2bbc2da-1fb2-41b8-b468-a03d8bee409e">
    <cim:IdentifiedObject.name>15-19_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb22f223-993c-41d5-b2d6-b1db3cfbafe9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_18cd13a3-c068-4ef4-882b-1c78579a1eef" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cb22f223-993c-41d5-b2d6-b1db3cfbafe9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE572</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_61866120-0780-4395-84c8-e0e6099b7e89" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_564efbac-d807-476d-8626-8e56d4d36d9b">
    <cim:IdentifiedObject.name>15-19_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb22f223-993c-41d5-b2d6-b1db3cfbafe9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a95c7567-f8c7-4703-a13f-295388fa83cd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a95c7567-f8c7-4703-a13f-295388fa83cd">
    <cim:IdentifiedObject.name>DISCONNECTOR324</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_61866120-0780-4395-84c8-e0e6099b7e89" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0297472c-4748-4a3d-be73-2fb855eb338b">
    <cim:IdentifiedObject.name>15-19_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_629cdefe-143d-4532-8cc6-2f2568fdcbca" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a95c7567-f8c7-4703-a13f-295388fa83cd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_629cdefe-143d-4532-8cc6-2f2568fdcbca">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE573</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_61866120-0780-4395-84c8-e0e6099b7e89" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_afedbbb3-f53d-4612-b2f6-950120285b26">
    <cim:IdentifiedObject.name>BAY_15-19_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04633e3a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_cddffe56-f3ee-439e-bfb5-175fc0ddc791">
    <cim:IdentifiedObject.name>15-19_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f9cab21e-77c9-32e3-dd80-d008191d9d38" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_953414ac-c8dd-48e0-a94a-b33cfb0d6778" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60792295-896e-4b37-a42d-d6650882c186" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_60792295-896e-4b37-a42d-d6650882c186">
    <cim:IdentifiedObject.name>DISCONNECTOR325</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_afedbbb3-f53d-4612-b2f6-950120285b26" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_98812fcc-487f-466e-949c-a58f2603b980">
    <cim:IdentifiedObject.name>15-19_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be32705f-d8a9-4cae-b688-9c8a649f8f19" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60792295-896e-4b37-a42d-d6650882c186" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_be32705f-d8a9-4cae-b688-9c8a649f8f19">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE574</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_afedbbb3-f53d-4612-b2f6-950120285b26" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9b4073c6-0021-4fa7-ad24-806089bf52b7">
    <cim:IdentifiedObject.name>15-19_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be32705f-d8a9-4cae-b688-9c8a649f8f19" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc960b48-63e6-4cab-8d4a-79e988f13454" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_cc960b48-63e6-4cab-8d4a-79e988f13454">
    <cim:IdentifiedObject.name>BREAKER163</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_afedbbb3-f53d-4612-b2f6-950120285b26" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_7e2eb2c8-bd4b-448d-93f5-4838939235c7">
    <cim:IdentifiedObject.name>15-19_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9287fe7b-724f-4682-9e12-80f4e322c5fc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc960b48-63e6-4cab-8d4a-79e988f13454" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9287fe7b-724f-4682-9e12-80f4e322c5fc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE575</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_afedbbb3-f53d-4612-b2f6-950120285b26" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_281c3780-455b-4473-a927-2b0095ec41cd">
    <cim:IdentifiedObject.name>15-19_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9287fe7b-724f-4682-9e12-80f4e322c5fc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_641cf5fc-03aa-4e93-8868-be010dedeac4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_641cf5fc-03aa-4e93-8868-be010dedeac4">
    <cim:IdentifiedObject.name>DISCONNECTOR326</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_afedbbb3-f53d-4612-b2f6-950120285b26" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0a5bfba8-e242-4a6b-afba-0e5ae091d7af">
    <cim:IdentifiedObject.name>15-19_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9103f9da-e245-4eb9-b43d-50635061f0e0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_641cf5fc-03aa-4e93-8868-be010dedeac4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9103f9da-e245-4eb9-b43d-50635061f0e0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE576</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_afedbbb3-f53d-4612-b2f6-950120285b26" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f8084e45-f8a8-409c-80db-4771c4fd5a37">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE577</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_2c3418cb-d027-4bb9-b7d4-ce6d17d94958">
    <cim:IdentifiedObject.name>BUSBAR87</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b1b2e716-bec5-4bbe-9c8f-b3713f4f8044">
    <cim:IdentifiedObject.name>90-91_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8084e45-f8a8-409c-80db-4771c4fd5a37" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2c3418cb-d027-4bb9-b7d4-ce6d17d94958" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_4c1243c9-de6d-4c51-bb70-21adde2acd08">
    <cim:IdentifiedObject.name>BAY_90-91_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_af2d16cd-6e85-49a5-a2ef-62d53bab1a9d">
    <cim:IdentifiedObject.name>90-91_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_be8db578-b889-1f7c-add5-e28935812dec" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8084e45-f8a8-409c-80db-4771c4fd5a37" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b83c848c-f9ca-48b0-a1c8-7a7d5a8e7477" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b83c848c-f9ca-48b0-a1c8-7a7d5a8e7477">
    <cim:IdentifiedObject.name>DISCONNECTOR327</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c1243c9-de6d-4c51-bb70-21adde2acd08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_20f0fcfc-8d7a-44f9-b9ab-0629439d2f7d">
    <cim:IdentifiedObject.name>90-91_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d7fc61a-5841-4f3e-96d8-ed745ce4399b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b83c848c-f9ca-48b0-a1c8-7a7d5a8e7477" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8d7fc61a-5841-4f3e-96d8-ed745ce4399b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE578</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4c1243c9-de6d-4c51-bb70-21adde2acd08" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1de38dc5-ca13-4759-82b1-c8c807d56b22">
    <cim:IdentifiedObject.name>90-91_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d7fc61a-5841-4f3e-96d8-ed745ce4399b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e4ebaa5-f98b-4a8a-b303-53de394e1b56" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1e4ebaa5-f98b-4a8a-b303-53de394e1b56">
    <cim:IdentifiedObject.name>BREAKER164</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c1243c9-de6d-4c51-bb70-21adde2acd08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_02e95730-d9a9-41a3-a067-102ba633af90">
    <cim:IdentifiedObject.name>90-91_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4b50d2d-85c6-4b11-9e7a-491f4f94f382" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e4ebaa5-f98b-4a8a-b303-53de394e1b56" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b4b50d2d-85c6-4b11-9e7a-491f4f94f382">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE579</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4c1243c9-de6d-4c51-bb70-21adde2acd08" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7e543166-040f-4627-9f23-07f30e239ca4">
    <cim:IdentifiedObject.name>90-91_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4b50d2d-85c6-4b11-9e7a-491f4f94f382" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6a14e964-0146-4b30-94ea-561f52f389d2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6a14e964-0146-4b30-94ea-561f52f389d2">
    <cim:IdentifiedObject.name>DISCONNECTOR328</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c1243c9-de6d-4c51-bb70-21adde2acd08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0f310d45-e708-4c1c-968c-6e3826e1d864">
    <cim:IdentifiedObject.name>90-91_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23265a5d-da96-4c86-aa33-e6ea5f3f300f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6a14e964-0146-4b30-94ea-561f52f389d2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_23265a5d-da96-4c86-aa33-e6ea5f3f300f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE580</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4c1243c9-de6d-4c51-bb70-21adde2acd08" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5c568048-499c-4697-9b84-1516d365a766">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE581</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044f8f29-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9995282d-9fc1-4537-abaf-721741d0fd1b">
    <cim:IdentifiedObject.name>BUSBAR88</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f8f29-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_1fc16dc5-012d-4799-b3c1-16811532c2da">
    <cim:IdentifiedObject.name>90-91_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c568048-499c-4697-9b84-1516d365a766" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9995282d-9fc1-4537-abaf-721741d0fd1b" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_33c9b83a-45ea-4c6a-8359-edf61505689e">
    <cim:IdentifiedObject.name>BAY_90-91_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f8f29-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_47b8b7df-71ab-439f-b687-af6519046901">
    <cim:IdentifiedObject.name>90-91_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3577a6a2-a7fa-0e0b-8b86-825aa1b3715a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c568048-499c-4697-9b84-1516d365a766" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_176f0ad8-3e97-4f9f-90cb-b8199155bf92" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_176f0ad8-3e97-4f9f-90cb-b8199155bf92">
    <cim:IdentifiedObject.name>DISCONNECTOR329</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33c9b83a-45ea-4c6a-8359-edf61505689e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b3cd1843-4f6e-431f-8a7e-973c5a9676d5">
    <cim:IdentifiedObject.name>90-91_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f325de39-2a79-4c73-a55e-560362944737" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_176f0ad8-3e97-4f9f-90cb-b8199155bf92" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f325de39-2a79-4c73-a55e-560362944737">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE582</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_33c9b83a-45ea-4c6a-8359-edf61505689e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_15a26755-1bf0-4567-9b32-0bc06b64aa6c">
    <cim:IdentifiedObject.name>90-91_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f325de39-2a79-4c73-a55e-560362944737" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3d2cde8-cfc9-42fb-9ffd-eef02080ea35" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a3d2cde8-cfc9-42fb-9ffd-eef02080ea35">
    <cim:IdentifiedObject.name>BREAKER165</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33c9b83a-45ea-4c6a-8359-edf61505689e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_4a43cc98-fff8-45f0-a6eb-606cdd412b1e">
    <cim:IdentifiedObject.name>90-91_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c467eeb3-9b0f-4a9b-bd00-f75d37f3995a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3d2cde8-cfc9-42fb-9ffd-eef02080ea35" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c467eeb3-9b0f-4a9b-bd00-f75d37f3995a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE583</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_33c9b83a-45ea-4c6a-8359-edf61505689e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_66910fcb-d578-4559-9ea1-92a5bd70e427">
    <cim:IdentifiedObject.name>90-91_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c467eeb3-9b0f-4a9b-bd00-f75d37f3995a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9c27804-45b3-4917-bb26-82943f86654c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b9c27804-45b3-4917-bb26-82943f86654c">
    <cim:IdentifiedObject.name>DISCONNECTOR330</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33c9b83a-45ea-4c6a-8359-edf61505689e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a24a236c-e27b-46e6-b67a-aa495b2ab48f">
    <cim:IdentifiedObject.name>90-91_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f0ec47c-0338-49df-bd33-f90bc1f03622" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9c27804-45b3-4917-bb26-82943f86654c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5f0ec47c-0338-49df-bd33-f90bc1f03622">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE584</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_33c9b83a-45ea-4c6a-8359-edf61505689e" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6ed7962b-ee2e-4f87-8b28-74855f536013">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE585</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04773b6a-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_0d8943b9-294c-4ef9-834a-906ad2c81f64">
    <cim:IdentifiedObject.name>BUSBAR89</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04773b6a-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_250a8433-f7b5-4f38-ab37-14728d944a5f">
    <cim:IdentifiedObject.name>22-23_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ed7962b-ee2e-4f87-8b28-74855f536013" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d8943b9-294c-4ef9-834a-906ad2c81f64" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_ab253872-8b6b-49b3-a033-cf0a06aedc0c">
    <cim:IdentifiedObject.name>BAY_22-23_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04773b6a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_acc74d94-9537-4bc2-b69e-760c98ee087d">
    <cim:IdentifiedObject.name>22-23_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9ea2c53d-7903-fb52-eca9-9dd8dce49f1d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ed7962b-ee2e-4f87-8b28-74855f536013" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_896a7df6-e396-49c7-8617-11a598fae176" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_896a7df6-e396-49c7-8617-11a598fae176">
    <cim:IdentifiedObject.name>DISCONNECTOR331</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ab253872-8b6b-49b3-a033-cf0a06aedc0c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8ea458e7-3e9a-4944-ae68-41758fd2a94f">
    <cim:IdentifiedObject.name>22-23_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f457b23c-ec4e-4c10-a4e3-27cf14e91078" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_896a7df6-e396-49c7-8617-11a598fae176" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f457b23c-ec4e-4c10-a4e3-27cf14e91078">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE586</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ab253872-8b6b-49b3-a033-cf0a06aedc0c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3feb603c-4b41-4351-8ec0-5468441ca582">
    <cim:IdentifiedObject.name>22-23_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f457b23c-ec4e-4c10-a4e3-27cf14e91078" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ff0b536-2d43-4a7e-9d6f-3949a0a5496f" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_8ff0b536-2d43-4a7e-9d6f-3949a0a5496f">
    <cim:IdentifiedObject.name>BREAKER166</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ab253872-8b6b-49b3-a033-cf0a06aedc0c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6d196403-cdbe-4887-a10c-6982e2c6d459">
    <cim:IdentifiedObject.name>22-23_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6065950-fdc0-4441-8482-f56944aa9a66" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ff0b536-2d43-4a7e-9d6f-3949a0a5496f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f6065950-fdc0-4441-8482-f56944aa9a66">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE587</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ab253872-8b6b-49b3-a033-cf0a06aedc0c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7ae32196-fb52-4aee-bd22-f9cd12ec8dbc">
    <cim:IdentifiedObject.name>22-23_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6065950-fdc0-4441-8482-f56944aa9a66" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc5bb42e-3fc4-484f-ae20-512741af009b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_cc5bb42e-3fc4-484f-ae20-512741af009b">
    <cim:IdentifiedObject.name>DISCONNECTOR332</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ab253872-8b6b-49b3-a033-cf0a06aedc0c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8fb5aa34-d408-437a-b01a-0256bdfe52e4">
    <cim:IdentifiedObject.name>22-23_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_548ee557-56b5-4f99-885e-c7cac3f91f5d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc5bb42e-3fc4-484f-ae20-512741af009b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_548ee557-56b5-4f99-885e-c7cac3f91f5d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE588</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ab253872-8b6b-49b3-a033-cf0a06aedc0c" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b44e1b82-8e7e-4f02-bcc4-3010f3fb6c12">
    <cim:IdentifiedObject.name>BAY_22-23_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e5405112-3593-41ad-a47d-0b06156edac1">
    <cim:IdentifiedObject.name>22-23_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5a1ecacc-5bab-bf5c-5435-7ed50e811674" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b58b322-1917-485d-a856-6c5d9be33d0b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3cdef987-8db7-4255-a5fc-ad2a806f2e13" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3cdef987-8db7-4255-a5fc-ad2a806f2e13">
    <cim:IdentifiedObject.name>DISCONNECTOR333</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b44e1b82-8e7e-4f02-bcc4-3010f3fb6c12" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ec8373a4-8764-49ec-b26a-292d3200fee1">
    <cim:IdentifiedObject.name>22-23_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be136eea-178c-4fca-b7e1-caf071088988" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3cdef987-8db7-4255-a5fc-ad2a806f2e13" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_be136eea-178c-4fca-b7e1-caf071088988">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE589</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b44e1b82-8e7e-4f02-bcc4-3010f3fb6c12" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a0da1c55-7fbb-4f0a-af40-999dc389529b">
    <cim:IdentifiedObject.name>22-23_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be136eea-178c-4fca-b7e1-caf071088988" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28ae1a80-ddd1-49bb-9aba-4c219a7a417a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_28ae1a80-ddd1-49bb-9aba-4c219a7a417a">
    <cim:IdentifiedObject.name>BREAKER167</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b44e1b82-8e7e-4f02-bcc4-3010f3fb6c12" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_99a33500-a080-42d3-ace0-6b0cf113ba01">
    <cim:IdentifiedObject.name>22-23_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_612477a2-a85e-4b78-b647-722d51769431" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28ae1a80-ddd1-49bb-9aba-4c219a7a417a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_612477a2-a85e-4b78-b647-722d51769431">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE590</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b44e1b82-8e7e-4f02-bcc4-3010f3fb6c12" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c4cf31b8-4e28-46ce-9352-8640a1d2aac2">
    <cim:IdentifiedObject.name>22-23_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_612477a2-a85e-4b78-b647-722d51769431" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cbd99336-04d7-40e4-8723-821ef2967172" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_cbd99336-04d7-40e4-8723-821ef2967172">
    <cim:IdentifiedObject.name>DISCONNECTOR334</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b44e1b82-8e7e-4f02-bcc4-3010f3fb6c12" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a73a07c7-a4b2-444d-8e89-0f87483bb3e2">
    <cim:IdentifiedObject.name>22-23_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80c96ef1-bc76-463c-bc0c-25525fccef70" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cbd99336-04d7-40e4-8723-821ef2967172" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_80c96ef1-bc76-463c-bc0c-25525fccef70">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE591</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b44e1b82-8e7e-4f02-bcc4-3010f3fb6c12" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_47f5b617-65fc-49bf-9254-4ed85f29ef89">
    <cim:IdentifiedObject.name>BAY_83-85_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_fd4a6042-bfa5-4120-88a7-cc198c7ce874">
    <cim:IdentifiedObject.name>83-85_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0f3f7aac-85e9-7bb0-ed1d-39ce0bc92fe5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25e5b925-2873-437f-ac0f-f22ebd79ed2b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc6aa992-44f1-41f3-9082-74a6bc240194" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_dc6aa992-44f1-41f3-9082-74a6bc240194">
    <cim:IdentifiedObject.name>DISCONNECTOR335</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_47f5b617-65fc-49bf-9254-4ed85f29ef89" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2d768018-3ba5-4c73-b5cb-96518adb89a5">
    <cim:IdentifiedObject.name>83-85_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e9c7ae85-8453-4528-a8c7-8cd6ba208e41" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc6aa992-44f1-41f3-9082-74a6bc240194" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e9c7ae85-8453-4528-a8c7-8cd6ba208e41">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE592</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_47f5b617-65fc-49bf-9254-4ed85f29ef89" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_86a44ead-ed06-4ff5-bbc0-bf3abbc95428">
    <cim:IdentifiedObject.name>83-85_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e9c7ae85-8453-4528-a8c7-8cd6ba208e41" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de07a3a6-d7e3-49f0-9a77-57cb2841eef6" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_de07a3a6-d7e3-49f0-9a77-57cb2841eef6">
    <cim:IdentifiedObject.name>BREAKER168</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_47f5b617-65fc-49bf-9254-4ed85f29ef89" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a6828d99-fa18-4196-8ebb-542908b33ef1">
    <cim:IdentifiedObject.name>83-85_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed3cfc43-90ef-482d-9a71-926f9d46cb23" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de07a3a6-d7e3-49f0-9a77-57cb2841eef6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ed3cfc43-90ef-482d-9a71-926f9d46cb23">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE593</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_47f5b617-65fc-49bf-9254-4ed85f29ef89" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ce8fb6e0-185d-4b2d-a785-79dfd8b67736">
    <cim:IdentifiedObject.name>83-85_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed3cfc43-90ef-482d-9a71-926f9d46cb23" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c171241e-8237-46c6-bb1c-bdbc924301c6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c171241e-8237-46c6-bb1c-bdbc924301c6">
    <cim:IdentifiedObject.name>DISCONNECTOR336</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_47f5b617-65fc-49bf-9254-4ed85f29ef89" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6bcbc2fe-d3a9-4764-8d31-329f7dd63f05">
    <cim:IdentifiedObject.name>83-85_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76bf3aad-95ba-4eff-ad8b-6823c38bc890" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c171241e-8237-46c6-bb1c-bdbc924301c6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_76bf3aad-95ba-4eff-ad8b-6823c38bc890">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE594</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_47f5b617-65fc-49bf-9254-4ed85f29ef89" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e8fde9af-481c-474b-98e7-d314b1816265">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE595</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9df83265-7a54-447c-8abc-7c54016d30e5">
    <cim:IdentifiedObject.name>BUSBAR90</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a52955d8-126d-4727-8bed-3a7cb9182614">
    <cim:IdentifiedObject.name>83-85_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8fde9af-481c-474b-98e7-d314b1816265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9df83265-7a54-447c-8abc-7c54016d30e5" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_28aa79e2-6ae6-4d57-9635-8898bf33c972">
    <cim:IdentifiedObject.name>BAY_83-85_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_fa0da208-f3b1-420d-9ade-67d9bdfba491">
    <cim:IdentifiedObject.name>83-85_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3e803246-7fe1-4727-174f-b8e69271c67a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8fde9af-481c-474b-98e7-d314b1816265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2c1d2a5-e3a9-414c-9614-8ac2ce087fd5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d2c1d2a5-e3a9-414c-9614-8ac2ce087fd5">
    <cim:IdentifiedObject.name>DISCONNECTOR337</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_28aa79e2-6ae6-4d57-9635-8898bf33c972" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f0fe87a0-5bd0-4931-a79a-ffb51638058b">
    <cim:IdentifiedObject.name>83-85_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ac4d893-ad98-4e92-b83c-fd51994fb4ab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2c1d2a5-e3a9-414c-9614-8ac2ce087fd5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0ac4d893-ad98-4e92-b83c-fd51994fb4ab">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE596</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_28aa79e2-6ae6-4d57-9635-8898bf33c972" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_15bc1c07-337d-4899-a604-1a3d8a45a3c8">
    <cim:IdentifiedObject.name>83-85_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ac4d893-ad98-4e92-b83c-fd51994fb4ab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bda5ea1d-fd0c-4584-a0c4-0a6472bef577" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_bda5ea1d-fd0c-4584-a0c4-0a6472bef577">
    <cim:IdentifiedObject.name>BREAKER169</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_28aa79e2-6ae6-4d57-9635-8898bf33c972" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_dfcc8787-6d55-497b-990f-0300ff277c32">
    <cim:IdentifiedObject.name>83-85_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff072ef8-16c7-44ff-b0f1-91f72a947e7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bda5ea1d-fd0c-4584-a0c4-0a6472bef577" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ff072ef8-16c7-44ff-b0f1-91f72a947e7a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE597</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_28aa79e2-6ae6-4d57-9635-8898bf33c972" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a110514f-4695-4a2b-8fb8-f226cd45bd14">
    <cim:IdentifiedObject.name>83-85_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff072ef8-16c7-44ff-b0f1-91f72a947e7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1cad1451-29d3-43e9-bd8c-c3f079d19c4c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1cad1451-29d3-43e9-bd8c-c3f079d19c4c">
    <cim:IdentifiedObject.name>DISCONNECTOR338</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_28aa79e2-6ae6-4d57-9635-8898bf33c972" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_639ca10c-c862-4e8a-adb5-6dc2ad1a7373">
    <cim:IdentifiedObject.name>83-85_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_da672302-8d4c-4773-affa-a853485b013a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1cad1451-29d3-43e9-bd8c-c3f079d19c4c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_da672302-8d4c-4773-affa-a853485b013a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE598</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_28aa79e2-6ae6-4d57-9635-8898bf33c972" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_38db8bdc-e59f-4f6e-bc39-9b44b4ffb9d4">
    <cim:IdentifiedObject.name>BAY_17-31_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_4e5a7b44-83e3-455f-a631-6cbdde0e86fd">
    <cim:IdentifiedObject.name>17-31_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_aac4d021-1255-bbdc-c668-59dd6b55f07b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c777bcc-02b2-4e6f-8b8f-f24b5c28dbf7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1077776b-65bf-4b85-9512-2d0caf5d9e36" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1077776b-65bf-4b85-9512-2d0caf5d9e36">
    <cim:IdentifiedObject.name>DISCONNECTOR339</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_38db8bdc-e59f-4f6e-bc39-9b44b4ffb9d4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_47010731-07e4-4d7d-96ec-17d22c4e2aa7">
    <cim:IdentifiedObject.name>17-31_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75e98b82-86e7-43ba-abf5-15e8c5c15c43" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1077776b-65bf-4b85-9512-2d0caf5d9e36" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_75e98b82-86e7-43ba-abf5-15e8c5c15c43">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE599</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_38db8bdc-e59f-4f6e-bc39-9b44b4ffb9d4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7e6858a8-7647-48a7-a9d5-485ddeffef6a">
    <cim:IdentifiedObject.name>17-31_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75e98b82-86e7-43ba-abf5-15e8c5c15c43" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bca27e60-46a1-4dae-9494-6f9282377a70" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_bca27e60-46a1-4dae-9494-6f9282377a70">
    <cim:IdentifiedObject.name>BREAKER170</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_38db8bdc-e59f-4f6e-bc39-9b44b4ffb9d4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_fd649794-4ef4-4d8a-9de5-2ed0862fbf45">
    <cim:IdentifiedObject.name>17-31_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4907acf9-2d89-47d7-aa21-51f96761d05d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bca27e60-46a1-4dae-9494-6f9282377a70" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4907acf9-2d89-47d7-aa21-51f96761d05d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE600</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_38db8bdc-e59f-4f6e-bc39-9b44b4ffb9d4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a5556106-281d-4bd3-81a4-9c558ae66fef">
    <cim:IdentifiedObject.name>17-31_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4907acf9-2d89-47d7-aa21-51f96761d05d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_89401e9f-872a-40f9-b4d1-8ca5083e311f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_89401e9f-872a-40f9-b4d1-8ca5083e311f">
    <cim:IdentifiedObject.name>DISCONNECTOR340</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_38db8bdc-e59f-4f6e-bc39-9b44b4ffb9d4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_00fe6c50-b5b7-4d34-aa05-abe0f1fd9cdc">
    <cim:IdentifiedObject.name>17-31_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b316b21-3d1d-4569-868d-71eac5f37d26" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_89401e9f-872a-40f9-b4d1-8ca5083e311f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0b316b21-3d1d-4569-868d-71eac5f37d26">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE601</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_38db8bdc-e59f-4f6e-bc39-9b44b4ffb9d4" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_255caf35-2556-4692-a1d1-f7cd2de1cde4">
    <cim:IdentifiedObject.name>BAY_17-31_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_61ecd0ea-148e-43a7-a8cb-720428e02b0e">
    <cim:IdentifiedObject.name>17-31_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e118faef-acce-8f60-1e5b-f224e12eccbe" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c92104a-044c-42f2-96f8-b3b5a11b5696" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f7208146-7eb4-40c9-a006-508c90951f7c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f7208146-7eb4-40c9-a006-508c90951f7c">
    <cim:IdentifiedObject.name>DISCONNECTOR341</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_255caf35-2556-4692-a1d1-f7cd2de1cde4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a26ebff3-c00d-45dc-a686-125bf6068fe1">
    <cim:IdentifiedObject.name>17-31_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f29ed0eb-a5ec-49b6-bb23-f27127015588" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f7208146-7eb4-40c9-a006-508c90951f7c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f29ed0eb-a5ec-49b6-bb23-f27127015588">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE602</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_255caf35-2556-4692-a1d1-f7cd2de1cde4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4a612e39-2513-4697-9ce7-f31e944b3a29">
    <cim:IdentifiedObject.name>17-31_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f29ed0eb-a5ec-49b6-bb23-f27127015588" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f4cc88ce-6bde-47c0-a57a-f57862f27b2a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f4cc88ce-6bde-47c0-a57a-f57862f27b2a">
    <cim:IdentifiedObject.name>BREAKER171</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_255caf35-2556-4692-a1d1-f7cd2de1cde4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_107335b0-ad9c-47b8-8b68-e53231130ccc">
    <cim:IdentifiedObject.name>17-31_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_679f5e22-50be-4805-ba4a-e9e4f3286680" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f4cc88ce-6bde-47c0-a57a-f57862f27b2a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_679f5e22-50be-4805-ba4a-e9e4f3286680">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE603</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_255caf35-2556-4692-a1d1-f7cd2de1cde4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_dcb1a340-88f5-4406-b68b-761eef3b27e6">
    <cim:IdentifiedObject.name>17-31_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_679f5e22-50be-4805-ba4a-e9e4f3286680" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55529df1-bdf2-4721-8161-0c878fa4ce1d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_55529df1-bdf2-4721-8161-0c878fa4ce1d">
    <cim:IdentifiedObject.name>DISCONNECTOR342</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_255caf35-2556-4692-a1d1-f7cd2de1cde4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cb1b4664-11bb-49c0-a28d-245821f9c41e">
    <cim:IdentifiedObject.name>17-31_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_68a88b8d-d09f-4a75-9b42-253c8b8fbaf8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55529df1-bdf2-4721-8161-0c878fa4ce1d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_68a88b8d-d09f-4a75-9b42-253c8b8fbaf8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE604</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_255caf35-2556-4692-a1d1-f7cd2de1cde4" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2da5a182-6fa4-4129-bf61-f540651fe152">
    <cim:IdentifiedObject.name>BAY_89-90_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ce09d5b1-f946-437d-b8af-67a0a3b88474">
    <cim:IdentifiedObject.name>89-90_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c361fb10-cacd-ea8d-b49d-003a5d76bf1d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_105c4095-8c33-4358-8e8b-4d49c3aa8b27" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_85601702-f11c-4c97-a7e7-b07465317109" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_85601702-f11c-4c97-a7e7-b07465317109">
    <cim:IdentifiedObject.name>DISCONNECTOR343</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2da5a182-6fa4-4129-bf61-f540651fe152" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a297fbae-6d92-47d5-a039-9716334fe6a8">
    <cim:IdentifiedObject.name>89-90_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8fafce90-a9dd-4d37-b293-613a3af7198a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_85601702-f11c-4c97-a7e7-b07465317109" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8fafce90-a9dd-4d37-b293-613a3af7198a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE605</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2da5a182-6fa4-4129-bf61-f540651fe152" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5d9f51df-a03e-40bb-bd2c-90b227837ac0">
    <cim:IdentifiedObject.name>89-90_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8fafce90-a9dd-4d37-b293-613a3af7198a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e28cc466-af42-4f58-844c-23e0a265d401" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_e28cc466-af42-4f58-844c-23e0a265d401">
    <cim:IdentifiedObject.name>BREAKER172</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2da5a182-6fa4-4129-bf61-f540651fe152" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_7614d28d-886c-45cb-9b45-cd9d08fe6fcf">
    <cim:IdentifiedObject.name>89-90_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39077363-fb96-4e3a-a635-cdd390e42f31" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e28cc466-af42-4f58-844c-23e0a265d401" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_39077363-fb96-4e3a-a635-cdd390e42f31">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE606</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2da5a182-6fa4-4129-bf61-f540651fe152" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e94775d0-fd9c-4296-8e4d-6eae33a2d0d9">
    <cim:IdentifiedObject.name>89-90_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39077363-fb96-4e3a-a635-cdd390e42f31" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69c23017-ebaf-4b96-8760-e5417988431e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_69c23017-ebaf-4b96-8760-e5417988431e">
    <cim:IdentifiedObject.name>DISCONNECTOR344</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2da5a182-6fa4-4129-bf61-f540651fe152" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e1b7f36d-8a54-408e-aec4-69c7c9211bcf">
    <cim:IdentifiedObject.name>89-90_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec966e8f-8166-4b67-8324-040d3e0d1d7a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69c23017-ebaf-4b96-8760-e5417988431e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ec966e8f-8166-4b67-8324-040d3e0d1d7a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE607</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2da5a182-6fa4-4129-bf61-f540651fe152" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f2d9d581-a823-4715-af3d-f79d063fa008">
    <cim:IdentifiedObject.name>BAY_89-90_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_596d0779-fe55-42b3-a279-53fdea4d2b30">
    <cim:IdentifiedObject.name>89-90_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_be8db578-b889-1f7c-add5-e28935812dec" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8084e45-f8a8-409c-80db-4771c4fd5a37" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53021022-901b-47dc-8c4d-407b1d9c4c7b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_53021022-901b-47dc-8c4d-407b1d9c4c7b">
    <cim:IdentifiedObject.name>DISCONNECTOR345</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f2d9d581-a823-4715-af3d-f79d063fa008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8bcddc07-072a-4a1f-85a2-674ea09d8ac3">
    <cim:IdentifiedObject.name>89-90_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_378a610b-1a50-42ff-b194-2ab300c3262f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53021022-901b-47dc-8c4d-407b1d9c4c7b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_378a610b-1a50-42ff-b194-2ab300c3262f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE608</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f2d9d581-a823-4715-af3d-f79d063fa008" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d1d69801-fc27-4d9c-9d4f-402b34c29f3a">
    <cim:IdentifiedObject.name>89-90_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_378a610b-1a50-42ff-b194-2ab300c3262f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6d506d56-d775-4f08-b390-e2ef2374270a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6d506d56-d775-4f08-b390-e2ef2374270a">
    <cim:IdentifiedObject.name>BREAKER173</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f2d9d581-a823-4715-af3d-f79d063fa008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_0e5809e0-0f63-438d-95d0-b28ebe2046fd">
    <cim:IdentifiedObject.name>89-90_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1804486-f13b-43a8-aef9-bdf8be32ffd4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6d506d56-d775-4f08-b390-e2ef2374270a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f1804486-f13b-43a8-aef9-bdf8be32ffd4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE609</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f2d9d581-a823-4715-af3d-f79d063fa008" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9760c844-f61f-46c5-87d5-eea7bfd6b3d5">
    <cim:IdentifiedObject.name>89-90_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1804486-f13b-43a8-aef9-bdf8be32ffd4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e26fa5be-f41c-4580-b00b-70fd35fc562b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e26fa5be-f41c-4580-b00b-70fd35fc562b">
    <cim:IdentifiedObject.name>DISCONNECTOR346</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f2d9d581-a823-4715-af3d-f79d063fa008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_69bdfa94-9a58-4832-9ca6-30dd5a855190">
    <cim:IdentifiedObject.name>89-90_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d83da969-e64f-4d12-b2ff-57758a4bcbe8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e26fa5be-f41c-4580-b00b-70fd35fc562b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d83da969-e64f-4d12-b2ff-57758a4bcbe8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE610</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f2d9d581-a823-4715-af3d-f79d063fa008" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e018f3fb-9fc0-4c41-be0f-3849fc617b74">
    <cim:IdentifiedObject.name>BAY_70-75_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8c5173d6-7a78-4a3d-bcc0-980c00a65f69">
    <cim:IdentifiedObject.name>70-75_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cd8f526f-3d60-f36b-6beb-43b902ee3329" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a22b9e9a-46f1-4598-ad8a-5f15d0204416" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dfc117a3-4ddc-4e61-bb37-19bf863c6f90" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_dfc117a3-4ddc-4e61-bb37-19bf863c6f90">
    <cim:IdentifiedObject.name>DISCONNECTOR347</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e018f3fb-9fc0-4c41-be0f-3849fc617b74" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_70bb2ad0-324b-4856-bc66-c41bca600cc4">
    <cim:IdentifiedObject.name>70-75_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c21b5862-2e55-4c04-b28e-e66ac8cedc50" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dfc117a3-4ddc-4e61-bb37-19bf863c6f90" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c21b5862-2e55-4c04-b28e-e66ac8cedc50">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE611</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e018f3fb-9fc0-4c41-be0f-3849fc617b74" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_029745f2-2f0e-4dca-ac50-7519fe0d6d8e">
    <cim:IdentifiedObject.name>70-75_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c21b5862-2e55-4c04-b28e-e66ac8cedc50" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d54e440f-e622-4285-81bd-187ae647d70e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d54e440f-e622-4285-81bd-187ae647d70e">
    <cim:IdentifiedObject.name>BREAKER174</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e018f3fb-9fc0-4c41-be0f-3849fc617b74" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_1700006f-3e28-4a3b-9d30-59b0782b419c">
    <cim:IdentifiedObject.name>70-75_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0c6840ce-8ef3-4be8-a434-42ed39d753fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d54e440f-e622-4285-81bd-187ae647d70e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0c6840ce-8ef3-4be8-a434-42ed39d753fb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE612</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e018f3fb-9fc0-4c41-be0f-3849fc617b74" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7d307f05-d8e9-4b60-af85-f547dab3a077">
    <cim:IdentifiedObject.name>70-75_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0c6840ce-8ef3-4be8-a434-42ed39d753fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a0d1e36-0364-4b3a-8f2a-1bfcda408e20" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1a0d1e36-0364-4b3a-8f2a-1bfcda408e20">
    <cim:IdentifiedObject.name>DISCONNECTOR348</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e018f3fb-9fc0-4c41-be0f-3849fc617b74" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8c7999a0-bfcf-4de7-acf9-d401a124800c">
    <cim:IdentifiedObject.name>70-75_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfe49c19-4231-4063-8a37-6e8388528fc9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a0d1e36-0364-4b3a-8f2a-1bfcda408e20" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bfe49c19-4231-4063-8a37-6e8388528fc9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE613</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e018f3fb-9fc0-4c41-be0f-3849fc617b74" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_341e7fc8-c233-4d94-876e-3a4b0d3e9375">
    <cim:IdentifiedObject.name>BAY_70-75_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e49e0263-e70c-4692-ae4f-4e8eda0167d2">
    <cim:IdentifiedObject.name>70-75_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0c0d2a8c-979c-f862-ed9f-9c6f827938fe" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8419daeb-8d15-4200-82df-be03f8c3cae6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c6c2bff-018d-42ba-a91e-7823479edc0e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9c6c2bff-018d-42ba-a91e-7823479edc0e">
    <cim:IdentifiedObject.name>DISCONNECTOR349</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_341e7fc8-c233-4d94-876e-3a4b0d3e9375" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1b3ba671-1b16-45bb-9b27-9e8a2aefb053">
    <cim:IdentifiedObject.name>70-75_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a9d1fe26-06c8-4c2d-afb2-a9a080819498" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c6c2bff-018d-42ba-a91e-7823479edc0e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a9d1fe26-06c8-4c2d-afb2-a9a080819498">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE614</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_341e7fc8-c233-4d94-876e-3a4b0d3e9375" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5b326020-3324-4600-b64a-41c1a404e417">
    <cim:IdentifiedObject.name>70-75_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a9d1fe26-06c8-4c2d-afb2-a9a080819498" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e39d850a-00ce-4c0a-9918-e8be864286cc" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_e39d850a-00ce-4c0a-9918-e8be864286cc">
    <cim:IdentifiedObject.name>BREAKER175</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_341e7fc8-c233-4d94-876e-3a4b0d3e9375" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_cd9fadfe-1aed-40a4-8778-4052e6c88de5">
    <cim:IdentifiedObject.name>70-75_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7ea0652e-8ca4-4d38-99a0-2c077e2e983f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e39d850a-00ce-4c0a-9918-e8be864286cc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7ea0652e-8ca4-4d38-99a0-2c077e2e983f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE615</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_341e7fc8-c233-4d94-876e-3a4b0d3e9375" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_648bfd13-0462-4d4d-b21b-6d1a144ba466">
    <cim:IdentifiedObject.name>70-75_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7ea0652e-8ca4-4d38-99a0-2c077e2e983f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b2ae248-2d65-40e9-9475-1849287e6151" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5b2ae248-2d65-40e9-9475-1849287e6151">
    <cim:IdentifiedObject.name>DISCONNECTOR350</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_341e7fc8-c233-4d94-876e-3a4b0d3e9375" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_451801b0-5c88-4573-b6bc-eb025bbf1811">
    <cim:IdentifiedObject.name>70-75_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fc14f95-2999-4f5f-9d5a-491d512468ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b2ae248-2d65-40e9-9475-1849287e6151" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4fc14f95-2999-4f5f-9d5a-491d512468ae">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE616</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_341e7fc8-c233-4d94-876e-3a4b0d3e9375" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0d00d2d8-6b8c-436d-ad08-2f0bac17972e">
    <cim:IdentifiedObject.name>BAY_50-57_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044d1e26-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0e836368-4f4a-4664-82f3-5bb2e8c7dca0">
    <cim:IdentifiedObject.name>50-57_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4ebaa6c2-1616-b2ab-72e5-a5fb61c2c57a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7dd4ad8f-8983-491c-ac24-b487816ebf30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc066d34-b0ea-4b83-9242-03e7730245c3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_fc066d34-b0ea-4b83-9242-03e7730245c3">
    <cim:IdentifiedObject.name>DISCONNECTOR351</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0d00d2d8-6b8c-436d-ad08-2f0bac17972e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_415511c4-890d-42ad-a8d9-d4bd6b79ca11">
    <cim:IdentifiedObject.name>50-57_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6e9d3278-1ce4-4c6e-b824-3820ec0c7bdb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc066d34-b0ea-4b83-9242-03e7730245c3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6e9d3278-1ce4-4c6e-b824-3820ec0c7bdb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE617</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d00d2d8-6b8c-436d-ad08-2f0bac17972e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_77b3c37d-b0bf-4b75-9c8d-1726d3ca9d28">
    <cim:IdentifiedObject.name>50-57_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6e9d3278-1ce4-4c6e-b824-3820ec0c7bdb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f7439661-3e3a-4d8a-a416-ce5237001f25" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f7439661-3e3a-4d8a-a416-ce5237001f25">
    <cim:IdentifiedObject.name>BREAKER176</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0d00d2d8-6b8c-436d-ad08-2f0bac17972e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_5172c16c-c2ed-4cfe-8dc0-d154529e6b38">
    <cim:IdentifiedObject.name>50-57_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cdc39b3f-c8a4-4cec-954f-571b4f76a9c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f7439661-3e3a-4d8a-a416-ce5237001f25" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cdc39b3f-c8a4-4cec-954f-571b4f76a9c3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE618</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d00d2d8-6b8c-436d-ad08-2f0bac17972e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1ba000e5-c8e3-43ca-a2e2-7009b38bf71f">
    <cim:IdentifiedObject.name>50-57_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cdc39b3f-c8a4-4cec-954f-571b4f76a9c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b86976d1-17a5-4de7-aab5-baa7a5e1d1c6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b86976d1-17a5-4de7-aab5-baa7a5e1d1c6">
    <cim:IdentifiedObject.name>DISCONNECTOR352</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0d00d2d8-6b8c-436d-ad08-2f0bac17972e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_def150cc-bf98-429e-af15-33d6301d49c8">
    <cim:IdentifiedObject.name>50-57_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bd9aec21-657a-4222-b7e5-54826d27504d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b86976d1-17a5-4de7-aab5-baa7a5e1d1c6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bd9aec21-657a-4222-b7e5-54826d27504d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE619</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d00d2d8-6b8c-436d-ad08-2f0bac17972e" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c317e830-8847-4c0c-990f-84c478daf0d5">
    <cim:IdentifiedObject.name>BAY_50-57_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0489b1f8-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b85e496f-fde3-451b-9857-bf23905dfd18">
    <cim:IdentifiedObject.name>50-57_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5081a769-589d-e795-da68-b622b1316244" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af89842f-3294-4f73-903c-ea788894fde6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_97df08f9-1556-40cb-bf92-76708347f928" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_97df08f9-1556-40cb-bf92-76708347f928">
    <cim:IdentifiedObject.name>DISCONNECTOR353</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c317e830-8847-4c0c-990f-84c478daf0d5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cea0d1b2-8374-4836-a13c-2a7cadf76104">
    <cim:IdentifiedObject.name>50-57_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e94aaf2d-b011-49bd-b0cd-a2334a731d0b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_97df08f9-1556-40cb-bf92-76708347f928" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e94aaf2d-b011-49bd-b0cd-a2334a731d0b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE620</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c317e830-8847-4c0c-990f-84c478daf0d5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_553f1285-96ec-45b3-ac32-4ad38a74de8a">
    <cim:IdentifiedObject.name>50-57_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e94aaf2d-b011-49bd-b0cd-a2334a731d0b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2f87b5ae-adcf-4e4e-8691-9f99afc109a6" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2f87b5ae-adcf-4e4e-8691-9f99afc109a6">
    <cim:IdentifiedObject.name>BREAKER177</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c317e830-8847-4c0c-990f-84c478daf0d5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_7fcbdcfe-a8de-4b10-ab31-8ecdcd022c6c">
    <cim:IdentifiedObject.name>50-57_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bf229db8-ff69-4527-8bc6-fd4441b82cee" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2f87b5ae-adcf-4e4e-8691-9f99afc109a6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bf229db8-ff69-4527-8bc6-fd4441b82cee">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE621</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c317e830-8847-4c0c-990f-84c478daf0d5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e5ba8215-085e-4ac6-a7e8-f835635e0088">
    <cim:IdentifiedObject.name>50-57_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bf229db8-ff69-4527-8bc6-fd4441b82cee" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e24b94fc-1ff0-4dce-9bd6-5e039216030c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e24b94fc-1ff0-4dce-9bd6-5e039216030c">
    <cim:IdentifiedObject.name>DISCONNECTOR354</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c317e830-8847-4c0c-990f-84c478daf0d5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_46f11ec9-955f-44c3-aa9e-3b332c5cbacc">
    <cim:IdentifiedObject.name>50-57_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0e38d04-89e2-4a50-96a4-71622ee2a9d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e24b94fc-1ff0-4dce-9bd6-5e039216030c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d0e38d04-89e2-4a50-96a4-71622ee2a9d3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE622</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c317e830-8847-4c0c-990f-84c478daf0d5" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a2b6423c-bdc3-4052-9225-d29fe1de98df">
    <cim:IdentifiedObject.name>BAY_5-6_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8b22f89d-dab1-435e-ae7b-90d161db7b2c">
    <cim:IdentifiedObject.name>5-6_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2d330c8c-2671-81bc-9332-26a60c756737" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5308ee0e-7e5e-429e-b0b1-98215b612ef4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2c904c0-6889-461f-8f3b-a0c257b824f4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b2c904c0-6889-461f-8f3b-a0c257b824f4">
    <cim:IdentifiedObject.name>DISCONNECTOR355</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a2b6423c-bdc3-4052-9225-d29fe1de98df" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_debad97a-9746-4c1b-a25b-58c8de436b5d">
    <cim:IdentifiedObject.name>5-6_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f293b739-44a4-4cd1-8fea-0ebe010101f4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2c904c0-6889-461f-8f3b-a0c257b824f4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f293b739-44a4-4cd1-8fea-0ebe010101f4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE623</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a2b6423c-bdc3-4052-9225-d29fe1de98df" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bd3630f1-e0a2-4adf-b76c-76836221f758">
    <cim:IdentifiedObject.name>5-6_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f293b739-44a4-4cd1-8fea-0ebe010101f4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e2f04d8-487d-46de-97dd-e1265131dfcd" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0e2f04d8-487d-46de-97dd-e1265131dfcd">
    <cim:IdentifiedObject.name>BREAKER178</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a2b6423c-bdc3-4052-9225-d29fe1de98df" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3d7a4b97-de97-4f77-b83e-321cf4c99f3b">
    <cim:IdentifiedObject.name>5-6_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6c4b85ef-7f8b-4f7f-9a88-adbbce13268a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e2f04d8-487d-46de-97dd-e1265131dfcd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6c4b85ef-7f8b-4f7f-9a88-adbbce13268a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE624</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a2b6423c-bdc3-4052-9225-d29fe1de98df" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fe6b8cd5-5387-441a-b078-40f748a34236">
    <cim:IdentifiedObject.name>5-6_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6c4b85ef-7f8b-4f7f-9a88-adbbce13268a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_042abba6-3f7c-40ef-a27a-6ea24f62275b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_042abba6-3f7c-40ef-a27a-6ea24f62275b">
    <cim:IdentifiedObject.name>DISCONNECTOR356</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a2b6423c-bdc3-4052-9225-d29fe1de98df" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7b17512f-5683-4988-a8e4-6045626cb5f7">
    <cim:IdentifiedObject.name>5-6_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_84281d20-cec3-4a1a-8ca2-fcf007c63a80" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_042abba6-3f7c-40ef-a27a-6ea24f62275b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_84281d20-cec3-4a1a-8ca2-fcf007c63a80">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE625</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a2b6423c-bdc3-4052-9225-d29fe1de98df" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6af1fbf7-e03b-4081-937e-6323d14d652b">
    <cim:IdentifiedObject.name>BAY_5-6_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b27de8ab-a401-4789-8a51-770dff2dce65">
    <cim:IdentifiedObject.name>5-6_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9b7d8f1e-fca3-7634-7b3a-67e1fdff2c2a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0be35f9d-589c-48fe-8291-6818cba88922" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e25e01eb-439f-462e-a1cc-33039a20b2c0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e25e01eb-439f-462e-a1cc-33039a20b2c0">
    <cim:IdentifiedObject.name>DISCONNECTOR357</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6af1fbf7-e03b-4081-937e-6323d14d652b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c44fcb82-f572-48a5-ae41-05769e2bfe6d">
    <cim:IdentifiedObject.name>5-6_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a8c5f0c9-f630-4850-bae7-8a9769828a3c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e25e01eb-439f-462e-a1cc-33039a20b2c0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a8c5f0c9-f630-4850-bae7-8a9769828a3c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE626</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6af1fbf7-e03b-4081-937e-6323d14d652b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5810d882-9e34-4c49-b8b4-bffa567265e1">
    <cim:IdentifiedObject.name>5-6_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a8c5f0c9-f630-4850-bae7-8a9769828a3c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3abed7c0-99f8-42f6-9b6d-712ba599e17f" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_3abed7c0-99f8-42f6-9b6d-712ba599e17f">
    <cim:IdentifiedObject.name>BREAKER179</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6af1fbf7-e03b-4081-937e-6323d14d652b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_490bab1e-ca08-4ded-b3af-b36e9f2423e1">
    <cim:IdentifiedObject.name>5-6_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22ac6f60-34dd-4e1a-937c-12ff7a4be38a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3abed7c0-99f8-42f6-9b6d-712ba599e17f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_22ac6f60-34dd-4e1a-937c-12ff7a4be38a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE627</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6af1fbf7-e03b-4081-937e-6323d14d652b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d02921aa-c9d0-4e4d-b75b-f64a95e4b52a">
    <cim:IdentifiedObject.name>5-6_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22ac6f60-34dd-4e1a-937c-12ff7a4be38a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40a6a3fe-1b2b-4bd7-9e7e-5d5e95934902" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_40a6a3fe-1b2b-4bd7-9e7e-5d5e95934902">
    <cim:IdentifiedObject.name>DISCONNECTOR358</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6af1fbf7-e03b-4081-937e-6323d14d652b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fa2f1c43-7f49-4508-962d-b3b26f50e7a2">
    <cim:IdentifiedObject.name>5-6_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8209826-2c02-4a9c-a732-c2b29c2ec42f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40a6a3fe-1b2b-4bd7-9e7e-5d5e95934902" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e8209826-2c02-4a9c-a732-c2b29c2ec42f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE628</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6af1fbf7-e03b-4081-937e-6323d14d652b" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_53304131-5704-4ec7-8ab2-920193543679">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE629</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04767817-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_155b04f4-ce31-42c9-9606-967adec46fd1">
    <cim:IdentifiedObject.name>BUSBAR91</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04767817-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b54d656b-0d28-4860-b2d2-42a4644d4ef0">
    <cim:IdentifiedObject.name>55-59_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53304131-5704-4ec7-8ab2-920193543679" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_155b04f4-ce31-42c9-9606-967adec46fd1" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_f89bb5e5-82d1-4466-be82-83509f50dd3c">
    <cim:IdentifiedObject.name>BAY_55-59_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04767817-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_aae456f2-1fed-4383-92d3-52fb3a6a48a7">
    <cim:IdentifiedObject.name>55-59_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d4585a2c-306c-2f77-e6a3-7e9df86c3d53" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53304131-5704-4ec7-8ab2-920193543679" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b9f122d-fa93-403b-9567-2a5602e30051" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3b9f122d-fa93-403b-9567-2a5602e30051">
    <cim:IdentifiedObject.name>DISCONNECTOR359</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f89bb5e5-82d1-4466-be82-83509f50dd3c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ac7eae2e-6f8e-479e-a9cd-d204bbeea98a">
    <cim:IdentifiedObject.name>55-59_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bed7fccb-30be-46f0-8875-eba8ee0e3519" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b9f122d-fa93-403b-9567-2a5602e30051" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bed7fccb-30be-46f0-8875-eba8ee0e3519">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE630</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f89bb5e5-82d1-4466-be82-83509f50dd3c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_200ce8cf-67b0-4aa9-ba40-0ad8603dca69">
    <cim:IdentifiedObject.name>55-59_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bed7fccb-30be-46f0-8875-eba8ee0e3519" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33f21528-3ecc-4488-9776-2305a201ed4d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_33f21528-3ecc-4488-9776-2305a201ed4d">
    <cim:IdentifiedObject.name>BREAKER180</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f89bb5e5-82d1-4466-be82-83509f50dd3c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_286043c3-2aec-42fe-8ec7-709c3b345e76">
    <cim:IdentifiedObject.name>55-59_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0fc61fb7-ab6c-4bed-a194-c0482838e124" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33f21528-3ecc-4488-9776-2305a201ed4d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0fc61fb7-ab6c-4bed-a194-c0482838e124">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE631</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f89bb5e5-82d1-4466-be82-83509f50dd3c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_66c9180b-9d6d-4bb7-b87b-bdef90c36ad0">
    <cim:IdentifiedObject.name>55-59_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0fc61fb7-ab6c-4bed-a194-c0482838e124" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3e2fa91-1861-4af7-91e6-eac86672c6d1" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a3e2fa91-1861-4af7-91e6-eac86672c6d1">
    <cim:IdentifiedObject.name>DISCONNECTOR360</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f89bb5e5-82d1-4466-be82-83509f50dd3c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_911aea53-f097-48b4-9000-a45fff77c215">
    <cim:IdentifiedObject.name>55-59_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d30a59b-1ea2-48e5-a883-49e1f7978105" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3e2fa91-1861-4af7-91e6-eac86672c6d1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6d30a59b-1ea2-48e5-a883-49e1f7978105">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE632</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f89bb5e5-82d1-4466-be82-83509f50dd3c" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_068fd6bf-ee9a-4a07-9d16-2710d710d6c9">
    <cim:IdentifiedObject.name>BAY_55-59_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8b4eb357-fa2c-4519-8dfc-d043ca707646">
    <cim:IdentifiedObject.name>55-59_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_825ecc39-8548-b57d-9f3d-d01cbe257a0b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21d14911-dcf0-4988-b137-aa969a6b9c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c65e934b-8184-4df2-95f2-25f134b1b9e9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c65e934b-8184-4df2-95f2-25f134b1b9e9">
    <cim:IdentifiedObject.name>DISCONNECTOR361</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_068fd6bf-ee9a-4a07-9d16-2710d710d6c9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2489ed0d-24f9-4253-a8a2-5454176e7e9c">
    <cim:IdentifiedObject.name>55-59_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_695e6c4d-0577-4cb7-9362-a07b18046191" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c65e934b-8184-4df2-95f2-25f134b1b9e9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_695e6c4d-0577-4cb7-9362-a07b18046191">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE633</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_068fd6bf-ee9a-4a07-9d16-2710d710d6c9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_99119c99-8a10-4c37-a0b3-c68d5aa3f738">
    <cim:IdentifiedObject.name>55-59_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_695e6c4d-0577-4cb7-9362-a07b18046191" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66dc0aa7-99bd-49b5-ae7d-e66ad39f3eeb" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_66dc0aa7-99bd-49b5-ae7d-e66ad39f3eeb">
    <cim:IdentifiedObject.name>BREAKER181</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_068fd6bf-ee9a-4a07-9d16-2710d710d6c9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_63ef8666-af8a-43a3-b2d9-3c2474c3ca1a">
    <cim:IdentifiedObject.name>55-59_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfdb4094-9f42-4f97-a9be-50b1ce55c714" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66dc0aa7-99bd-49b5-ae7d-e66ad39f3eeb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bfdb4094-9f42-4f97-a9be-50b1ce55c714">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE634</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_068fd6bf-ee9a-4a07-9d16-2710d710d6c9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a5d84766-25e9-464e-9cff-552d4e2bbb97">
    <cim:IdentifiedObject.name>55-59_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfdb4094-9f42-4f97-a9be-50b1ce55c714" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_400d3deb-a26d-4095-9abd-844aa1f67861" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_400d3deb-a26d-4095-9abd-844aa1f67861">
    <cim:IdentifiedObject.name>DISCONNECTOR362</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_068fd6bf-ee9a-4a07-9d16-2710d710d6c9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4b6f0b83-5768-4119-8398-c7f8bd2717e3">
    <cim:IdentifiedObject.name>55-59_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cb715d4-4561-49bf-a5cb-329f1285259d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_400d3deb-a26d-4095-9abd-844aa1f67861" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8cb715d4-4561-49bf-a5cb-329f1285259d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE635</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_068fd6bf-ee9a-4a07-9d16-2710d710d6c9" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_80fd16c4-fd50-41aa-9a6b-19490e335fd9">
    <cim:IdentifiedObject.name>BAY_1-2_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0488c79a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b9495dc8-9d29-4a09-8c40-ad6eba713bf8">
    <cim:IdentifiedObject.name>1-2_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c491aaea-2a84-190d-3c4e-3f9a1098efb6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1bae89bf-c3b6-435f-9dc9-429696e941f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52635cee-f555-4989-9dbd-2745bf2a5c53" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_52635cee-f555-4989-9dbd-2745bf2a5c53">
    <cim:IdentifiedObject.name>DISCONNECTOR363</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80fd16c4-fd50-41aa-9a6b-19490e335fd9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e9d9b1e8-abcb-4b5a-b1e2-2997da04f14f">
    <cim:IdentifiedObject.name>1-2_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4b7b0994-9f76-4320-8e05-c9acc68c64a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52635cee-f555-4989-9dbd-2745bf2a5c53" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4b7b0994-9f76-4320-8e05-c9acc68c64a9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE636</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80fd16c4-fd50-41aa-9a6b-19490e335fd9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ab19a115-17d3-4040-ac0a-7f197c92eb9c">
    <cim:IdentifiedObject.name>1-2_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4b7b0994-9f76-4320-8e05-c9acc68c64a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_924a4c7c-dbf9-4daa-8f03-d4bcd05f7f6a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_924a4c7c-dbf9-4daa-8f03-d4bcd05f7f6a">
    <cim:IdentifiedObject.name>BREAKER182</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80fd16c4-fd50-41aa-9a6b-19490e335fd9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_835aa55b-a461-41a0-a291-f01db0f3264e">
    <cim:IdentifiedObject.name>1-2_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51a826a1-3275-4713-9a26-8585c2fcd02a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_924a4c7c-dbf9-4daa-8f03-d4bcd05f7f6a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_51a826a1-3275-4713-9a26-8585c2fcd02a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE637</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80fd16c4-fd50-41aa-9a6b-19490e335fd9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_601101f9-dc58-4110-bebd-678a779d8161">
    <cim:IdentifiedObject.name>1-2_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51a826a1-3275-4713-9a26-8585c2fcd02a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ef2c1ed-af21-448e-afe4-21e7b141b62d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8ef2c1ed-af21-448e-afe4-21e7b141b62d">
    <cim:IdentifiedObject.name>DISCONNECTOR364</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80fd16c4-fd50-41aa-9a6b-19490e335fd9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cb4500d1-61a2-49b2-b94d-3af46c5051b3">
    <cim:IdentifiedObject.name>1-2_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba9b7b0a-15ec-401f-945a-825f81df98b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ef2c1ed-af21-448e-afe4-21e7b141b62d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ba9b7b0a-15ec-401f-945a-825f81df98b7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE638</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80fd16c4-fd50-41aa-9a6b-19490e335fd9" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_66be2d3c-f1ba-4de5-b8ee-29552305fb8d">
    <cim:IdentifiedObject.name>BAY_1-2_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d4ac5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_997496bc-ae28-431d-9544-2bc694afdfa2">
    <cim:IdentifiedObject.name>1-2_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_928cbae7-e9d0-b980-8af2-63e9c1aeede3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1dff9253-8d43-4aa0-b2f7-6d989105f6c6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2283bf82-e9d1-4b31-858b-1a502cb490bd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2283bf82-e9d1-4b31-858b-1a502cb490bd">
    <cim:IdentifiedObject.name>DISCONNECTOR365</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_66be2d3c-f1ba-4de5-b8ee-29552305fb8d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_5a048c72-a007-454d-ba4f-cac448c6be33">
    <cim:IdentifiedObject.name>1-2_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a9d1799d-386e-4a03-983f-90944b44337e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2283bf82-e9d1-4b31-858b-1a502cb490bd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a9d1799d-386e-4a03-983f-90944b44337e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE639</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_66be2d3c-f1ba-4de5-b8ee-29552305fb8d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a95b0c71-c8fc-444d-84ba-3daa519c1e08">
    <cim:IdentifiedObject.name>1-2_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a9d1799d-386e-4a03-983f-90944b44337e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f01f4a77-baf1-4388-afdb-164069dc8188" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f01f4a77-baf1-4388-afdb-164069dc8188">
    <cim:IdentifiedObject.name>BREAKER183</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_66be2d3c-f1ba-4de5-b8ee-29552305fb8d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e24d3360-7ccd-4d35-b11a-6ec9adef642f">
    <cim:IdentifiedObject.name>1-2_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48a8a45e-6858-4312-a4ba-c88782b6d294" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f01f4a77-baf1-4388-afdb-164069dc8188" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_48a8a45e-6858-4312-a4ba-c88782b6d294">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE640</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_66be2d3c-f1ba-4de5-b8ee-29552305fb8d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c24ee6b2-fc55-4ac9-aef6-921225e34564">
    <cim:IdentifiedObject.name>1-2_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48a8a45e-6858-4312-a4ba-c88782b6d294" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_704500d9-31ab-4b11-b3dc-2200910317cf" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_704500d9-31ab-4b11-b3dc-2200910317cf">
    <cim:IdentifiedObject.name>DISCONNECTOR366</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_66be2d3c-f1ba-4de5-b8ee-29552305fb8d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f75680b0-99b4-4829-944a-cb52bff157c9">
    <cim:IdentifiedObject.name>1-2_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77ea558b-23c4-4514-89ce-8ee308941198" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_704500d9-31ab-4b11-b3dc-2200910317cf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_77ea558b-23c4-4514-89ce-8ee308941198">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE641</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_66be2d3c-f1ba-4de5-b8ee-29552305fb8d" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_98055de7-c38f-45fb-9516-1bb401614724">
    <cim:IdentifiedObject.name>BAY_11-12_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9788cb79-56c4-42e7-bc49-255f7d7048ab">
    <cim:IdentifiedObject.name>11-12_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ad24468d-a28f-b429-516b-96cb497d6c85" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5af94b-27d5-44af-a818-c540e41edb9c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52d9ae48-3350-4bdb-b831-b1b35f848eb0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_52d9ae48-3350-4bdb-b831-b1b35f848eb0">
    <cim:IdentifiedObject.name>DISCONNECTOR367</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_98055de7-c38f-45fb-9516-1bb401614724" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d0525ae6-1c2d-4541-8fd6-d3981940ed53">
    <cim:IdentifiedObject.name>11-12_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3bf47773-5ac8-4504-9dac-324e11bb7de4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52d9ae48-3350-4bdb-b831-b1b35f848eb0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3bf47773-5ac8-4504-9dac-324e11bb7de4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE642</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_98055de7-c38f-45fb-9516-1bb401614724" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d8e1e75e-af3c-43fd-b762-69e77888240f">
    <cim:IdentifiedObject.name>11-12_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3bf47773-5ac8-4504-9dac-324e11bb7de4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69512520-1f14-468d-90d9-fcefbf950ef3" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_69512520-1f14-468d-90d9-fcefbf950ef3">
    <cim:IdentifiedObject.name>BREAKER184</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_98055de7-c38f-45fb-9516-1bb401614724" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_644124ce-8e4a-4c46-ad9b-530945391144">
    <cim:IdentifiedObject.name>11-12_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0fffdf44-0aeb-4b01-8121-5158387855a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69512520-1f14-468d-90d9-fcefbf950ef3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0fffdf44-0aeb-4b01-8121-5158387855a5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE643</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_98055de7-c38f-45fb-9516-1bb401614724" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6c4a1fcd-cc9b-4a81-b48e-12e7a0cae43c">
    <cim:IdentifiedObject.name>11-12_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0fffdf44-0aeb-4b01-8121-5158387855a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9eae986-b1df-4c86-b3b0-4574d5c1057d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a9eae986-b1df-4c86-b3b0-4574d5c1057d">
    <cim:IdentifiedObject.name>DISCONNECTOR368</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_98055de7-c38f-45fb-9516-1bb401614724" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8deb3beb-2374-4819-a521-9672c2ccdf37">
    <cim:IdentifiedObject.name>11-12_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6cbd553b-616a-42ef-a1c7-2ef41a71c314" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9eae986-b1df-4c86-b3b0-4574d5c1057d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6cbd553b-616a-42ef-a1c7-2ef41a71c314">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE644</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_98055de7-c38f-45fb-9516-1bb401614724" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dce712f1-643c-48fc-952c-a6984e8e6008">
    <cim:IdentifiedObject.name>BAY_11-12_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_567b6f21-8ad3-4da4-a31f-d36f2b00583f">
    <cim:IdentifiedObject.name>11-12_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d9461afa-08ca-19d4-f44b-27073a817ea5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6588009c-6ec4-402e-84a6-1314ee2740c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1eb303d-440a-4a72-a40a-73961b5d47bc" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a1eb303d-440a-4a72-a40a-73961b5d47bc">
    <cim:IdentifiedObject.name>DISCONNECTOR369</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dce712f1-643c-48fc-952c-a6984e8e6008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c8357bd1-bbf8-4c2a-82f3-54c88bd637b7">
    <cim:IdentifiedObject.name>11-12_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43587d59-1b50-44a5-a13a-88f88b75416a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1eb303d-440a-4a72-a40a-73961b5d47bc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_43587d59-1b50-44a5-a13a-88f88b75416a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE645</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dce712f1-643c-48fc-952c-a6984e8e6008" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e9a9fcfb-49c0-432c-b039-eb4384658aa4">
    <cim:IdentifiedObject.name>11-12_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43587d59-1b50-44a5-a13a-88f88b75416a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2abe4777-413a-46a1-8fcc-95e674f51da4" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2abe4777-413a-46a1-8fcc-95e674f51da4">
    <cim:IdentifiedObject.name>BREAKER185</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dce712f1-643c-48fc-952c-a6984e8e6008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_dc9c8ef0-90d9-4363-8ce0-172e09c5a719">
    <cim:IdentifiedObject.name>11-12_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c969aaf-f372-46c1-b5d8-e9aea81c78c9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2abe4777-413a-46a1-8fcc-95e674f51da4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3c969aaf-f372-46c1-b5d8-e9aea81c78c9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE646</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dce712f1-643c-48fc-952c-a6984e8e6008" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_dde83d98-3530-4f11-958e-21eb9ec72f4d">
    <cim:IdentifiedObject.name>11-12_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c969aaf-f372-46c1-b5d8-e9aea81c78c9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1658da6f-370f-4cc5-9f26-3a0ca34e4a22" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1658da6f-370f-4cc5-9f26-3a0ca34e4a22">
    <cim:IdentifiedObject.name>DISCONNECTOR370</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dce712f1-643c-48fc-952c-a6984e8e6008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f24ad918-944a-455e-8a78-ae0263687eb2">
    <cim:IdentifiedObject.name>11-12_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07ae1189-ca16-4f66-93ba-ffdc301120ab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1658da6f-370f-4cc5-9f26-3a0ca34e4a22" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_07ae1189-ca16-4f66-93ba-ffdc301120ab">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE647</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dce712f1-643c-48fc-952c-a6984e8e6008" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4196d85d-a4c3-4c53-98dd-51c2d824f780">
    <cim:IdentifiedObject.name>BAY_8-9_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c9-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_392e087f-7cf4-4225-a238-cffc8c5aa751">
    <cim:IdentifiedObject.name>8-9_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ed2878be-c880-4552-1fb7-8acaa523c871" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3bc921e-ed3a-40d2-8af3-21e756fa30eb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9cd62332-d419-4098-a874-4c27320fbbd7" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9cd62332-d419-4098-a874-4c27320fbbd7">
    <cim:IdentifiedObject.name>DISCONNECTOR371</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4196d85d-a4c3-4c53-98dd-51c2d824f780" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9e881ad7-18b8-4bc0-97cb-a24155a1aa60">
    <cim:IdentifiedObject.name>8-9_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_094d46c3-c7a2-477f-bf9a-47f1c74dc004" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9cd62332-d419-4098-a874-4c27320fbbd7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_094d46c3-c7a2-477f-bf9a-47f1c74dc004">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE648</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4196d85d-a4c3-4c53-98dd-51c2d824f780" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3dee5745-f2b4-4cda-bdf2-23c44b8b2094">
    <cim:IdentifiedObject.name>8-9_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_094d46c3-c7a2-477f-bf9a-47f1c74dc004" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f4a9955-5abe-49da-8064-fb83a8e38cb9" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6f4a9955-5abe-49da-8064-fb83a8e38cb9">
    <cim:IdentifiedObject.name>BREAKER186</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4196d85d-a4c3-4c53-98dd-51c2d824f780" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_db5f32f1-de77-4ed6-a449-9b741155f1a9">
    <cim:IdentifiedObject.name>8-9_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a86f4777-c09f-4fa4-96d9-745135cbe631" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f4a9955-5abe-49da-8064-fb83a8e38cb9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a86f4777-c09f-4fa4-96d9-745135cbe631">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE649</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4196d85d-a4c3-4c53-98dd-51c2d824f780" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8a52df40-0639-448b-8f92-a35181a0cf72">
    <cim:IdentifiedObject.name>8-9_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a86f4777-c09f-4fa4-96d9-745135cbe631" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0aa37241-5d3e-4be3-a7e3-e16990f9d2f5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0aa37241-5d3e-4be3-a7e3-e16990f9d2f5">
    <cim:IdentifiedObject.name>DISCONNECTOR372</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4196d85d-a4c3-4c53-98dd-51c2d824f780" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f64d8d7d-04bf-439e-951a-ea526e478e02">
    <cim:IdentifiedObject.name>8-9_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d09d170a-328f-4f69-80d7-c9a22c9b5df3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0aa37241-5d3e-4be3-a7e3-e16990f9d2f5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d09d170a-328f-4f69-80d7-c9a22c9b5df3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE650</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4196d85d-a4c3-4c53-98dd-51c2d824f780" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7309d62c-c379-42f4-9129-c5ac5c71d53e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE651</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_045c8779-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5000076b-748d-45e6-8446-21fb5ce7f44a">
    <cim:IdentifiedObject.name>BUSBAR92</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045c8779-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_bb5d3d74-b121-4df6-9ba3-854f26df3e6e">
    <cim:IdentifiedObject.name>8-9_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7309d62c-c379-42f4-9129-c5ac5c71d53e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5000076b-748d-45e6-8446-21fb5ce7f44a" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_0c93432f-9621-40f6-a2e5-ae6810e9a6c6">
    <cim:IdentifiedObject.name>BAY_8-9_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045c8779-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_61b2a644-6dbf-4fbb-85f8-644eada9d75c">
    <cim:IdentifiedObject.name>8-9_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_918a10ad-e9bb-faec-f685-59dbfd4922cf" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7309d62c-c379-42f4-9129-c5ac5c71d53e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_952d212a-333f-46c1-9b02-45c55fd346d3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_952d212a-333f-46c1-9b02-45c55fd346d3">
    <cim:IdentifiedObject.name>DISCONNECTOR373</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0c93432f-9621-40f6-a2e5-ae6810e9a6c6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6880e2ec-9305-43da-9d4d-e2cfc1d83d48">
    <cim:IdentifiedObject.name>8-9_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_462c499a-c88a-4b5d-8e7d-eb0a0632581d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_952d212a-333f-46c1-9b02-45c55fd346d3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_462c499a-c88a-4b5d-8e7d-eb0a0632581d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE652</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0c93432f-9621-40f6-a2e5-ae6810e9a6c6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_839ac565-31aa-4e47-b866-8d62ef03d911">
    <cim:IdentifiedObject.name>8-9_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_462c499a-c88a-4b5d-8e7d-eb0a0632581d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c09a9522-ff95-40f8-b01b-e863944a9145" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c09a9522-ff95-40f8-b01b-e863944a9145">
    <cim:IdentifiedObject.name>BREAKER187</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0c93432f-9621-40f6-a2e5-ae6810e9a6c6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e0387836-9741-4372-84cd-23f3bc4700e7">
    <cim:IdentifiedObject.name>8-9_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_506aa92d-7364-4c20-9ecf-281576cdac40" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c09a9522-ff95-40f8-b01b-e863944a9145" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_506aa92d-7364-4c20-9ecf-281576cdac40">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE653</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0c93432f-9621-40f6-a2e5-ae6810e9a6c6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_46b38abf-7196-4847-b7b8-3f898c94c3db">
    <cim:IdentifiedObject.name>8-9_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_506aa92d-7364-4c20-9ecf-281576cdac40" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5b675f4-e05b-4820-aa49-741b05c27c83" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b5b675f4-e05b-4820-aa49-741b05c27c83">
    <cim:IdentifiedObject.name>DISCONNECTOR374</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0c93432f-9621-40f6-a2e5-ae6810e9a6c6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d7a67852-96aa-4887-a4ac-6898a2fa84a8">
    <cim:IdentifiedObject.name>8-9_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ff7e755-2a0e-4a05-b416-71c18f9a1511" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5b675f4-e05b-4820-aa49-741b05c27c83" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8ff7e755-2a0e-4a05-b416-71c18f9a1511">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE654</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0c93432f-9621-40f6-a2e5-ae6810e9a6c6" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_65048be4-baeb-40ac-8839-a3bba6a2ed7d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE655</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04544a18-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d1e161c6-ac0e-4339-acb7-a0b00635e6f1">
    <cim:IdentifiedObject.name>BUSBAR93</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04544a18-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d88450c1-55fc-4c0a-92b2-b4d6394db87f">
    <cim:IdentifiedObject.name>64-65_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65048be4-baeb-40ac-8839-a3bba6a2ed7d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1e161c6-ac0e-4339-acb7-a0b00635e6f1" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_bc80b219-3d90-49d7-9884-10c04bab50cb">
    <cim:IdentifiedObject.name>BAY_64-65_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04544a18-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_307952c7-bc78-4ee5-b9d7-eacf17466ea4">
    <cim:IdentifiedObject.name>64-65_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a2451e51-1cf4-5da2-1d33-3546eb756028" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65048be4-baeb-40ac-8839-a3bba6a2ed7d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10f94d90-f0ca-4d93-8480-c2eca155d859" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_10f94d90-f0ca-4d93-8480-c2eca155d859">
    <cim:IdentifiedObject.name>DISCONNECTOR375</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc80b219-3d90-49d7-9884-10c04bab50cb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2fa65869-c5b8-4fac-8a84-4a4f5e14f2b9">
    <cim:IdentifiedObject.name>64-65_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_59e5fd87-a3da-4629-8089-72c9b4da1acd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10f94d90-f0ca-4d93-8480-c2eca155d859" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_59e5fd87-a3da-4629-8089-72c9b4da1acd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE656</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc80b219-3d90-49d7-9884-10c04bab50cb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8e1e67bc-dc25-48af-bac5-4e1e0bb52d96">
    <cim:IdentifiedObject.name>64-65_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_59e5fd87-a3da-4629-8089-72c9b4da1acd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c50533bf-eaf4-4759-9230-02e67e0614f3" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c50533bf-eaf4-4759-9230-02e67e0614f3">
    <cim:IdentifiedObject.name>BREAKER188</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc80b219-3d90-49d7-9884-10c04bab50cb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_eff733c6-598d-41bd-bace-d34765368375">
    <cim:IdentifiedObject.name>64-65_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd2d19a1-4213-4b99-995d-0e013312d7d7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c50533bf-eaf4-4759-9230-02e67e0614f3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dd2d19a1-4213-4b99-995d-0e013312d7d7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE657</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc80b219-3d90-49d7-9884-10c04bab50cb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_908f10d9-fff1-4a19-84ed-25a2b4340366">
    <cim:IdentifiedObject.name>64-65_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd2d19a1-4213-4b99-995d-0e013312d7d7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a711b64-280a-470c-95fb-909cdd1f7e77" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0a711b64-280a-470c-95fb-909cdd1f7e77">
    <cim:IdentifiedObject.name>DISCONNECTOR376</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc80b219-3d90-49d7-9884-10c04bab50cb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6c0c64dc-0fc2-4c7d-a164-7365a880b354">
    <cim:IdentifiedObject.name>64-65_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7bb5bb7b-38a0-4492-8b91-fa5c20935010" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a711b64-280a-470c-95fb-909cdd1f7e77" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7bb5bb7b-38a0-4492-8b91-fa5c20935010">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE658</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc80b219-3d90-49d7-9884-10c04bab50cb" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_86f0bd81-fb56-4781-8350-5eca396ed2c1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE659</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0463da78-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_6bedede1-9566-46be-8279-5615f8e96c66">
    <cim:IdentifiedObject.name>BUSBAR94</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0463da78-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a20c4ec4-2282-4793-a5e6-2dc7de32bbc3">
    <cim:IdentifiedObject.name>64-65_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86f0bd81-fb56-4781-8350-5eca396ed2c1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6bedede1-9566-46be-8279-5615f8e96c66" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_56188412-23be-4a14-a3a6-d660308dfaa4">
    <cim:IdentifiedObject.name>BAY_64-65_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0463da78-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ef70ee92-7e40-43d2-a6b0-977f501718b1">
    <cim:IdentifiedObject.name>64-65_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_29ec15e3-d44f-daa9-bee3-2a1321086d0c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86f0bd81-fb56-4781-8350-5eca396ed2c1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c2d82ae-e0ae-4b5b-9cbe-702fb9bb5629" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0c2d82ae-e0ae-4b5b-9cbe-702fb9bb5629">
    <cim:IdentifiedObject.name>DISCONNECTOR377</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_56188412-23be-4a14-a3a6-d660308dfaa4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_01d49bb0-11ce-448d-9fb0-94ca2a4b19bd">
    <cim:IdentifiedObject.name>64-65_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6292f773-951b-4fb3-8245-28bfada19900" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c2d82ae-e0ae-4b5b-9cbe-702fb9bb5629" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6292f773-951b-4fb3-8245-28bfada19900">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE660</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_56188412-23be-4a14-a3a6-d660308dfaa4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_44b31c8a-be7d-44d9-9fee-510bc0b327ed">
    <cim:IdentifiedObject.name>64-65_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6292f773-951b-4fb3-8245-28bfada19900" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e0fe1026-38a8-49a4-80d7-1621cbe27b9e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_e0fe1026-38a8-49a4-80d7-1621cbe27b9e">
    <cim:IdentifiedObject.name>BREAKER189</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_56188412-23be-4a14-a3a6-d660308dfaa4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_88730a51-d250-417a-b28b-e62409ad1ae3">
    <cim:IdentifiedObject.name>64-65_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5828175e-e7b5-430f-867c-65a817a1200c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e0fe1026-38a8-49a4-80d7-1621cbe27b9e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5828175e-e7b5-430f-867c-65a817a1200c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE661</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_56188412-23be-4a14-a3a6-d660308dfaa4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1f15e034-d445-46b1-8cc0-099b6f722096">
    <cim:IdentifiedObject.name>64-65_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5828175e-e7b5-430f-867c-65a817a1200c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a275a51-e633-4dcc-aac7-f1c87bdb221a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7a275a51-e633-4dcc-aac7-f1c87bdb221a">
    <cim:IdentifiedObject.name>DISCONNECTOR378</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_56188412-23be-4a14-a3a6-d660308dfaa4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c16922cb-4621-428f-8318-1a8914565acf">
    <cim:IdentifiedObject.name>64-65_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc296935-9902-4368-9bd0-34185b15aad9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a275a51-e633-4dcc-aac7-f1c87bdb221a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bc296935-9902-4368-9bd0-34185b15aad9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE662</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_56188412-23be-4a14-a3a6-d660308dfaa4" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8b3e384d-eff0-4dca-a222-87e277fa2079">
    <cim:IdentifiedObject.name>BAY_54-56_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e404ceae-4f29-4bab-95be-f6fb5837f7f9">
    <cim:IdentifiedObject.name>54-56_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_56ed141b-1474-57fd-8634-12605c4e07b5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1af22a8d-672d-43e1-a7f0-ecb2f9072e38" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b1d94d68-b374-43a5-b632-4fe51cdbb70f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b1d94d68-b374-43a5-b632-4fe51cdbb70f">
    <cim:IdentifiedObject.name>DISCONNECTOR379</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8b3e384d-eff0-4dca-a222-87e277fa2079" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_dd11e3a5-5bd3-4724-b604-3059d43cb427">
    <cim:IdentifiedObject.name>54-56_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5ca8a41-482e-40d2-8a55-39cea635cd0d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b1d94d68-b374-43a5-b632-4fe51cdbb70f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e5ca8a41-482e-40d2-8a55-39cea635cd0d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE663</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8b3e384d-eff0-4dca-a222-87e277fa2079" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_755426c8-2c8c-4d11-b360-259779323f99">
    <cim:IdentifiedObject.name>54-56_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5ca8a41-482e-40d2-8a55-39cea635cd0d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6d97a16-b090-4237-9183-313bb669f035" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c6d97a16-b090-4237-9183-313bb669f035">
    <cim:IdentifiedObject.name>BREAKER190</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8b3e384d-eff0-4dca-a222-87e277fa2079" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c3a4e439-c10b-4378-87ca-28bed48aadfc">
    <cim:IdentifiedObject.name>54-56_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_beb4d708-42aa-45fe-adc2-0bd37eddc1ca" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6d97a16-b090-4237-9183-313bb669f035" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_beb4d708-42aa-45fe-adc2-0bd37eddc1ca">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE664</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8b3e384d-eff0-4dca-a222-87e277fa2079" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5e86d4af-07d0-424d-a892-01cceb84cee5">
    <cim:IdentifiedObject.name>54-56_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_beb4d708-42aa-45fe-adc2-0bd37eddc1ca" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfcb1d69-20df-4a28-b861-0d38cd0a7dd0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_cfcb1d69-20df-4a28-b861-0d38cd0a7dd0">
    <cim:IdentifiedObject.name>DISCONNECTOR380</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8b3e384d-eff0-4dca-a222-87e277fa2079" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_650fca66-3504-41e6-b367-b6afbf335e9f">
    <cim:IdentifiedObject.name>54-56_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_756ee644-8c2f-4920-b25a-f4473a002977" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfcb1d69-20df-4a28-b861-0d38cd0a7dd0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_756ee644-8c2f-4920-b25a-f4473a002977">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE665</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8b3e384d-eff0-4dca-a222-87e277fa2079" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0476bf54-df79-4cb9-854e-306053f525f7">
    <cim:IdentifiedObject.name>BAY_54-56_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c9a2aad6-c68a-4e66-90fa-86ffa3307c88">
    <cim:IdentifiedObject.name>54-56_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2ea8aa51-3de7-a015-613a-a38be03cf7bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1fe9b2b-14da-4e0b-b4f9-c436b51d6e77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3755bd0-db6b-45a6-9294-f782e349ae93" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c3755bd0-db6b-45a6-9294-f782e349ae93">
    <cim:IdentifiedObject.name>DISCONNECTOR381</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0476bf54-df79-4cb9-854e-306053f525f7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_08e4d573-a26a-4979-8895-aa8f426ac12b">
    <cim:IdentifiedObject.name>54-56_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bf54f579-fd53-40af-a0a9-6ebe1366108a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3755bd0-db6b-45a6-9294-f782e349ae93" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bf54f579-fd53-40af-a0a9-6ebe1366108a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE666</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0476bf54-df79-4cb9-854e-306053f525f7" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_61cfb98b-3b5d-4be8-9d14-dbe8daf8d99c">
    <cim:IdentifiedObject.name>54-56_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bf54f579-fd53-40af-a0a9-6ebe1366108a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_01585dc4-5b1b-441d-88c8-0d9b2bc14422" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_01585dc4-5b1b-441d-88c8-0d9b2bc14422">
    <cim:IdentifiedObject.name>BREAKER191</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0476bf54-df79-4cb9-854e-306053f525f7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_dfac9574-e416-41e4-b63c-502172cfba82">
    <cim:IdentifiedObject.name>54-56_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_100884cf-f9cf-47a7-9156-e86bfe44f1a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_01585dc4-5b1b-441d-88c8-0d9b2bc14422" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_100884cf-f9cf-47a7-9156-e86bfe44f1a5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE667</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0476bf54-df79-4cb9-854e-306053f525f7" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_06de6bdf-1007-4fb5-9da3-99871fd87d11">
    <cim:IdentifiedObject.name>54-56_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_100884cf-f9cf-47a7-9156-e86bfe44f1a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_069f808d-659f-477c-8cec-358cceb37a5b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_069f808d-659f-477c-8cec-358cceb37a5b">
    <cim:IdentifiedObject.name>DISCONNECTOR382</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0476bf54-df79-4cb9-854e-306053f525f7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b62f82a5-209e-4898-a749-1e629a494213">
    <cim:IdentifiedObject.name>54-56_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e7af01e1-a485-42a8-8961-ac6e608e62f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_069f808d-659f-477c-8cec-358cceb37a5b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e7af01e1-a485-42a8-8961-ac6e608e62f5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE668</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0476bf54-df79-4cb9-854e-306053f525f7" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3aa4809e-3eee-4fdd-94db-406de5fa92fc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE669</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047b0bf4-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_f05a06ae-a32f-493e-a420-017e0fcd1302">
    <cim:IdentifiedObject.name>BUSBAR95</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b0bf4-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d5257bc8-ea34-4ef7-85b8-87930b25b530">
    <cim:IdentifiedObject.name>84-85_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3aa4809e-3eee-4fdd-94db-406de5fa92fc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f05a06ae-a32f-493e-a420-017e0fcd1302" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_d6985709-2aec-4821-b49a-ce3e97f395ab">
    <cim:IdentifiedObject.name>BAY_84-85_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b0bf4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_34f52484-974c-41d5-a466-2bfe60267964">
    <cim:IdentifiedObject.name>84-85_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9fe5991b-d796-d35f-1466-5fdd49be077f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3aa4809e-3eee-4fdd-94db-406de5fa92fc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffa5b1ca-73d4-41a1-8e44-75fd2ea20d5c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ffa5b1ca-73d4-41a1-8e44-75fd2ea20d5c">
    <cim:IdentifiedObject.name>DISCONNECTOR383</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d6985709-2aec-4821-b49a-ce3e97f395ab" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_bd0c4e8e-032f-420b-b512-798e7424a706">
    <cim:IdentifiedObject.name>84-85_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1fdc030-2773-44cc-9747-a22d7d5fe7a6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffa5b1ca-73d4-41a1-8e44-75fd2ea20d5c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a1fdc030-2773-44cc-9747-a22d7d5fe7a6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE670</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d6985709-2aec-4821-b49a-ce3e97f395ab" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_79cc0d1c-8273-449a-86b0-62c32cb6da1a">
    <cim:IdentifiedObject.name>84-85_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1fdc030-2773-44cc-9747-a22d7d5fe7a6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab61d58a-f155-435c-9817-e1eee170db2e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ab61d58a-f155-435c-9817-e1eee170db2e">
    <cim:IdentifiedObject.name>BREAKER192</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d6985709-2aec-4821-b49a-ce3e97f395ab" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_8eac8a11-ff3c-40cd-b02d-4178d6dc3b06">
    <cim:IdentifiedObject.name>84-85_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc5430e3-afdf-4073-aa0c-c1299be3f807" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab61d58a-f155-435c-9817-e1eee170db2e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bc5430e3-afdf-4073-aa0c-c1299be3f807">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE671</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d6985709-2aec-4821-b49a-ce3e97f395ab" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e1d72ee9-a9c8-4a62-940a-088c46c6c2b5">
    <cim:IdentifiedObject.name>84-85_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc5430e3-afdf-4073-aa0c-c1299be3f807" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb93849c-1411-4ef1-9218-c3f0d953a51e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_fb93849c-1411-4ef1-9218-c3f0d953a51e">
    <cim:IdentifiedObject.name>DISCONNECTOR384</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d6985709-2aec-4821-b49a-ce3e97f395ab" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4ad47a52-5d24-4140-a154-f00a7a89cf8a">
    <cim:IdentifiedObject.name>84-85_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75e11b49-34bc-409e-8da6-74c22db0a88c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb93849c-1411-4ef1-9218-c3f0d953a51e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_75e11b49-34bc-409e-8da6-74c22db0a88c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE672</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d6985709-2aec-4821-b49a-ce3e97f395ab" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_bb00a959-34f2-4a68-94bc-43c54a0e2ed6">
    <cim:IdentifiedObject.name>BAY_84-85_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_165938f6-38f3-483c-9218-960a07dcf8c7">
    <cim:IdentifiedObject.name>84-85_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3e803246-7fe1-4727-174f-b8e69271c67a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8fde9af-481c-474b-98e7-d314b1816265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a7eb801-e2f1-477d-b4d9-2d47c2cd5069" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4a7eb801-e2f1-477d-b4d9-2d47c2cd5069">
    <cim:IdentifiedObject.name>DISCONNECTOR385</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bb00a959-34f2-4a68-94bc-43c54a0e2ed6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_26f9434b-61f9-47c4-9225-b4481fb18090">
    <cim:IdentifiedObject.name>84-85_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f4880a2-e87f-4578-9776-389b8a65eb70" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a7eb801-e2f1-477d-b4d9-2d47c2cd5069" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9f4880a2-e87f-4578-9776-389b8a65eb70">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE673</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bb00a959-34f2-4a68-94bc-43c54a0e2ed6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b463932f-a030-492d-b1cd-1e271bdb5ab4">
    <cim:IdentifiedObject.name>84-85_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f4880a2-e87f-4578-9776-389b8a65eb70" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70eb0159-1066-48f9-8716-e07b98d6eb44" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_70eb0159-1066-48f9-8716-e07b98d6eb44">
    <cim:IdentifiedObject.name>BREAKER193</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bb00a959-34f2-4a68-94bc-43c54a0e2ed6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f96e0610-24a8-4eea-8441-e9031594bf8c">
    <cim:IdentifiedObject.name>84-85_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44edb653-bc7b-4c2a-90b1-cbd16dae07fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70eb0159-1066-48f9-8716-e07b98d6eb44" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_44edb653-bc7b-4c2a-90b1-cbd16dae07fa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE674</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bb00a959-34f2-4a68-94bc-43c54a0e2ed6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_230b17b2-8245-49b3-bb4c-5bb5b2e1fe12">
    <cim:IdentifiedObject.name>84-85_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44edb653-bc7b-4c2a-90b1-cbd16dae07fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e02888c0-e966-4640-8334-5bf8b8026366" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e02888c0-e966-4640-8334-5bf8b8026366">
    <cim:IdentifiedObject.name>DISCONNECTOR386</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bb00a959-34f2-4a68-94bc-43c54a0e2ed6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_78efe7c0-5969-4cd6-9a9b-0c48ee978825">
    <cim:IdentifiedObject.name>84-85_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_10344fae-961b-4bf3-9f35-d3072632c951" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e02888c0-e966-4640-8334-5bf8b8026366" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_10344fae-961b-4bf3-9f35-d3072632c951">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE675</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bb00a959-34f2-4a68-94bc-43c54a0e2ed6" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_093ded4a-8c29-4333-a837-b27194afa774">
    <cim:IdentifiedObject.name>BAY_34-36_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c2d386e7-7cf9-44f1-9e89-70e3ea32a994">
    <cim:IdentifiedObject.name>34-36_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d79ed565-d739-5b97-1e6a-d2bd35ce4f05" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc7335d4-90b8-47ba-806a-790eda9af014" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d700e854-4792-4134-a560-328387fa0a45" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d700e854-4792-4134-a560-328387fa0a45">
    <cim:IdentifiedObject.name>DISCONNECTOR387</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_093ded4a-8c29-4333-a837-b27194afa774" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2cf9a7d9-6541-43ad-bce6-3181ca70a5b7">
    <cim:IdentifiedObject.name>34-36_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b607485-5605-42cb-a367-edd1d6b757b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d700e854-4792-4134-a560-328387fa0a45" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2b607485-5605-42cb-a367-edd1d6b757b0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE676</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_093ded4a-8c29-4333-a837-b27194afa774" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bca1da26-5d55-4130-9228-a6cc83fac43c">
    <cim:IdentifiedObject.name>34-36_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b607485-5605-42cb-a367-edd1d6b757b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3969fff-b6c9-4c7a-a962-2d045ad55f1f" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c3969fff-b6c9-4c7a-a962-2d045ad55f1f">
    <cim:IdentifiedObject.name>BREAKER194</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_093ded4a-8c29-4333-a837-b27194afa774" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b9bf2cae-fca8-45cf-b028-016c7e0346ec">
    <cim:IdentifiedObject.name>34-36_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1519e7ad-0a68-4923-8de7-d9ae42b50b4b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3969fff-b6c9-4c7a-a962-2d045ad55f1f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1519e7ad-0a68-4923-8de7-d9ae42b50b4b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE677</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_093ded4a-8c29-4333-a837-b27194afa774" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4809ca6e-0269-4b29-ac32-cb53d21d3163">
    <cim:IdentifiedObject.name>34-36_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1519e7ad-0a68-4923-8de7-d9ae42b50b4b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2c6db946-1978-44a4-831b-32f8a15a243f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2c6db946-1978-44a4-831b-32f8a15a243f">
    <cim:IdentifiedObject.name>DISCONNECTOR388</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_093ded4a-8c29-4333-a837-b27194afa774" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_161727a5-8e72-4cd7-b1bd-5d70b3c3280d">
    <cim:IdentifiedObject.name>34-36_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d02451da-f4f3-41df-8db7-2e1fba0dafce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2c6db946-1978-44a4-831b-32f8a15a243f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d02451da-f4f3-41df-8db7-2e1fba0dafce">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE678</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_093ded4a-8c29-4333-a837-b27194afa774" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d759c466-f872-46d9-bb2b-c4624ba5f22a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE679</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0485e169-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_1a22759f-ebb8-41e4-a75b-d53ccdf4b087">
    <cim:IdentifiedObject.name>BUSBAR96</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0485e169-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4437e1ec-ae96-45db-9821-4f61d0c7ff53">
    <cim:IdentifiedObject.name>34-36_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d759c466-f872-46d9-bb2b-c4624ba5f22a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a22759f-ebb8-41e4-a75b-d53ccdf4b087" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_ae3f0a98-5ea1-4903-9745-2c2e70085218">
    <cim:IdentifiedObject.name>BAY_34-36_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0485e169-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2d7824a8-320c-4358-8179-144b842b9499">
    <cim:IdentifiedObject.name>34-36_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1d0f2517-9129-c288-378b-5faab6366ffd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d759c466-f872-46d9-bb2b-c4624ba5f22a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43572723-acac-4bf9-8c0f-b9d9e2a26a5e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_43572723-acac-4bf9-8c0f-b9d9e2a26a5e">
    <cim:IdentifiedObject.name>DISCONNECTOR389</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ae3f0a98-5ea1-4903-9745-2c2e70085218" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_84c9c990-3133-4a31-865e-07202d00f2c8">
    <cim:IdentifiedObject.name>34-36_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_116ac091-efb5-47de-a35d-e7980a9eb3b4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43572723-acac-4bf9-8c0f-b9d9e2a26a5e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_116ac091-efb5-47de-a35d-e7980a9eb3b4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE680</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ae3f0a98-5ea1-4903-9745-2c2e70085218" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_00aca2b0-ca09-4a1e-a462-24b9ed10343f">
    <cim:IdentifiedObject.name>34-36_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_116ac091-efb5-47de-a35d-e7980a9eb3b4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f36c1bd2-9cd8-48ab-a004-d857ccd59d80" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f36c1bd2-9cd8-48ab-a004-d857ccd59d80">
    <cim:IdentifiedObject.name>BREAKER195</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ae3f0a98-5ea1-4903-9745-2c2e70085218" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6b4fa032-ce75-43c4-b887-a1243020d8fc">
    <cim:IdentifiedObject.name>34-36_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4df94486-ddf9-494d-ad96-d331337b436d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f36c1bd2-9cd8-48ab-a004-d857ccd59d80" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4df94486-ddf9-494d-ad96-d331337b436d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE681</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ae3f0a98-5ea1-4903-9745-2c2e70085218" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d97afbba-5b79-40cf-88f6-19fdc942b60d">
    <cim:IdentifiedObject.name>34-36_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4df94486-ddf9-494d-ad96-d331337b436d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_106dc2bf-dddc-4a80-9f72-f02223ca3500" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_106dc2bf-dddc-4a80-9f72-f02223ca3500">
    <cim:IdentifiedObject.name>DISCONNECTOR390</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ae3f0a98-5ea1-4903-9745-2c2e70085218" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2676668f-0520-49ec-ae2e-5a2e5710f089">
    <cim:IdentifiedObject.name>34-36_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1ccee30-3315-4d63-b94c-267789baf205" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_106dc2bf-dddc-4a80-9f72-f02223ca3500" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d1ccee30-3315-4d63-b94c-267789baf205">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE682</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ae3f0a98-5ea1-4903-9745-2c2e70085218" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7eebdea3-93c6-4fdb-892f-4f451e2654d0">
    <cim:IdentifiedObject.name>BAY_24-70_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9d356fa5-9cc3-4362-bab0-849900e1085c">
    <cim:IdentifiedObject.name>24-70_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4ce5f804-c3b0-fa8a-4fa7-71df511c0b08" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11d0806b-6256-4ea3-b031-d166afc4101f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f40983f-9a35-442e-a03c-58166e661df3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7f40983f-9a35-442e-a03c-58166e661df3">
    <cim:IdentifiedObject.name>DISCONNECTOR391</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7eebdea3-93c6-4fdb-892f-4f451e2654d0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e4f16df0-9ee0-4783-9023-ed8e3d1bece6">
    <cim:IdentifiedObject.name>24-70_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a494ed33-0dfb-4387-a688-4315697978e2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f40983f-9a35-442e-a03c-58166e661df3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a494ed33-0dfb-4387-a688-4315697978e2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE683</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7eebdea3-93c6-4fdb-892f-4f451e2654d0" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3d67cdd7-4c6b-4370-a181-374ede25f6dc">
    <cim:IdentifiedObject.name>24-70_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a494ed33-0dfb-4387-a688-4315697978e2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_871bdffd-56c7-4814-84fd-e80e5698b66b" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_871bdffd-56c7-4814-84fd-e80e5698b66b">
    <cim:IdentifiedObject.name>BREAKER196</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7eebdea3-93c6-4fdb-892f-4f451e2654d0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_61803044-b3e3-4232-81ef-794c4e5ec7fe">
    <cim:IdentifiedObject.name>24-70_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54d338ef-4edd-454b-a55e-4439ef6d78ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_871bdffd-56c7-4814-84fd-e80e5698b66b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_54d338ef-4edd-454b-a55e-4439ef6d78ac">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE684</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7eebdea3-93c6-4fdb-892f-4f451e2654d0" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ae57bf57-ff0e-4039-9696-e6018aa2d441">
    <cim:IdentifiedObject.name>24-70_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54d338ef-4edd-454b-a55e-4439ef6d78ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fdd684d6-cdc8-4eff-85ab-d197eccad1b9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_fdd684d6-cdc8-4eff-85ab-d197eccad1b9">
    <cim:IdentifiedObject.name>DISCONNECTOR392</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7eebdea3-93c6-4fdb-892f-4f451e2654d0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0199aca6-ac16-4d64-a148-5592093d01e4">
    <cim:IdentifiedObject.name>24-70_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90017b52-03f1-4fd0-86a4-8badef36a39e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fdd684d6-cdc8-4eff-85ab-d197eccad1b9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_90017b52-03f1-4fd0-86a4-8badef36a39e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE685</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7eebdea3-93c6-4fdb-892f-4f451e2654d0" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_eb96b305-65f0-4ca7-b75e-d9571d52569c">
    <cim:IdentifiedObject.name>BAY_24-70_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_658b78e2-071b-4f53-ae17-df0fb2553ac1">
    <cim:IdentifiedObject.name>24-70_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cd8f526f-3d60-f36b-6beb-43b902ee3329" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a22b9e9a-46f1-4598-ad8a-5f15d0204416" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e92c913a-f377-4965-8560-1a56c08ad361" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e92c913a-f377-4965-8560-1a56c08ad361">
    <cim:IdentifiedObject.name>DISCONNECTOR393</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb96b305-65f0-4ca7-b75e-d9571d52569c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_be97f1e8-a830-48e8-8deb-cc8e191b1020">
    <cim:IdentifiedObject.name>24-70_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_69c12fa3-458f-40b2-a72c-d436beb82ed8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e92c913a-f377-4965-8560-1a56c08ad361" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_69c12fa3-458f-40b2-a72c-d436beb82ed8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE686</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb96b305-65f0-4ca7-b75e-d9571d52569c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_227bfd46-683a-4755-97e6-b1aa588ea9e2">
    <cim:IdentifiedObject.name>24-70_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_69c12fa3-458f-40b2-a72c-d436beb82ed8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0dfa4263-a47a-4aed-a57b-c2537aefe97e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0dfa4263-a47a-4aed-a57b-c2537aefe97e">
    <cim:IdentifiedObject.name>BREAKER197</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb96b305-65f0-4ca7-b75e-d9571d52569c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_97ce519e-a24e-4910-b0c4-2bf3e7c31741">
    <cim:IdentifiedObject.name>24-70_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6fe4c6a-1a5a-4dfd-b5e8-5e3784b5f782" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0dfa4263-a47a-4aed-a57b-c2537aefe97e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f6fe4c6a-1a5a-4dfd-b5e8-5e3784b5f782">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE687</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb96b305-65f0-4ca7-b75e-d9571d52569c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b290fb52-c77f-4f86-bf37-a1b184de2d59">
    <cim:IdentifiedObject.name>24-70_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6fe4c6a-1a5a-4dfd-b5e8-5e3784b5f782" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_770df6c2-c016-42a2-a910-806355f18f2b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_770df6c2-c016-42a2-a910-806355f18f2b">
    <cim:IdentifiedObject.name>DISCONNECTOR394</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb96b305-65f0-4ca7-b75e-d9571d52569c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_53999bdc-2483-48d2-af54-3270efbc127e">
    <cim:IdentifiedObject.name>24-70_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0cec05dd-470c-4c01-9a26-7c9aada791ff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_770df6c2-c016-42a2-a910-806355f18f2b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0cec05dd-470c-4c01-9a26-7c9aada791ff">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE688</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb96b305-65f0-4ca7-b75e-d9571d52569c" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e68de989-b2f1-4c16-b32e-0024d79ffddc">
    <cim:IdentifiedObject.name>BAY_85-86_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c772fbd9-e537-4686-977c-d7c61ceb1285">
    <cim:IdentifiedObject.name>85-86_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3e803246-7fe1-4727-174f-b8e69271c67a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8fde9af-481c-474b-98e7-d314b1816265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e73b7bbd-1a29-403c-b00f-b8899a20530f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e73b7bbd-1a29-403c-b00f-b8899a20530f">
    <cim:IdentifiedObject.name>DISCONNECTOR395</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e68de989-b2f1-4c16-b32e-0024d79ffddc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_da559c16-446d-4ff5-99dd-eaf87cef8ae7">
    <cim:IdentifiedObject.name>85-86_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bdb08af9-d7ed-4037-ab2d-6d0e923ab252" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e73b7bbd-1a29-403c-b00f-b8899a20530f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bdb08af9-d7ed-4037-ab2d-6d0e923ab252">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE689</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e68de989-b2f1-4c16-b32e-0024d79ffddc" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ff192150-f905-4ec8-82e3-02495120f232">
    <cim:IdentifiedObject.name>85-86_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bdb08af9-d7ed-4037-ab2d-6d0e923ab252" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99fe8faa-927a-4abd-aeac-89e54ee91e94" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_99fe8faa-927a-4abd-aeac-89e54ee91e94">
    <cim:IdentifiedObject.name>BREAKER198</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e68de989-b2f1-4c16-b32e-0024d79ffddc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d5207793-7863-4924-8641-0e450708c978">
    <cim:IdentifiedObject.name>85-86_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_12914c16-6646-4f58-9d45-94f062bd04eb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99fe8faa-927a-4abd-aeac-89e54ee91e94" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_12914c16-6646-4f58-9d45-94f062bd04eb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE690</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e68de989-b2f1-4c16-b32e-0024d79ffddc" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3c998cb3-006e-4ed0-8086-1f778f5e624c">
    <cim:IdentifiedObject.name>85-86_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_12914c16-6646-4f58-9d45-94f062bd04eb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68d94ca7-d6cf-4d48-b9ac-3cf0772b8818" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_68d94ca7-d6cf-4d48-b9ac-3cf0772b8818">
    <cim:IdentifiedObject.name>DISCONNECTOR396</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e68de989-b2f1-4c16-b32e-0024d79ffddc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6644c62c-53ee-4694-8839-9da14d8f722c">
    <cim:IdentifiedObject.name>85-86_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2463688-8daa-4640-a060-f39d22ba88dc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68d94ca7-d6cf-4d48-b9ac-3cf0772b8818" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f2463688-8daa-4640-a060-f39d22ba88dc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE691</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e68de989-b2f1-4c16-b32e-0024d79ffddc" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_dc86176e-bddc-44c1-acb9-16abc81aa7c4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE692</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0484f70a-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_f37d2c9f-aad1-4a75-aeae-887a146f0d4b">
    <cim:IdentifiedObject.name>BUSBAR97</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0484f70a-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_362a17d8-0251-448b-ae7e-611084ad425c">
    <cim:IdentifiedObject.name>85-86_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc86176e-bddc-44c1-acb9-16abc81aa7c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f37d2c9f-aad1-4a75-aeae-887a146f0d4b" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_771f79e2-fab6-4968-a79a-ff4d394a85c9">
    <cim:IdentifiedObject.name>BAY_85-86_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0484f70a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ce35dde1-0b25-4497-a66c-d77e0df3073c">
    <cim:IdentifiedObject.name>85-86_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4a3fb5e4-5d64-fe0b-b038-3f6d6198e875" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc86176e-bddc-44c1-acb9-16abc81aa7c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3ff9ec3d-4d2d-469c-ad98-94b55fe533ba" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3ff9ec3d-4d2d-469c-ad98-94b55fe533ba">
    <cim:IdentifiedObject.name>DISCONNECTOR397</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_771f79e2-fab6-4968-a79a-ff4d394a85c9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_752162a7-00f0-421e-8baa-ca737fe2e130">
    <cim:IdentifiedObject.name>85-86_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb3aa52c-d473-4822-a0bc-1870cc777068" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3ff9ec3d-4d2d-469c-ad98-94b55fe533ba" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_eb3aa52c-d473-4822-a0bc-1870cc777068">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE693</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_771f79e2-fab6-4968-a79a-ff4d394a85c9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9ef1d28a-1ddc-4db7-b330-f7ae8f13f538">
    <cim:IdentifiedObject.name>85-86_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb3aa52c-d473-4822-a0bc-1870cc777068" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_88eacc67-13ad-4b53-b982-16973450cdb8" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_88eacc67-13ad-4b53-b982-16973450cdb8">
    <cim:IdentifiedObject.name>BREAKER199</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_771f79e2-fab6-4968-a79a-ff4d394a85c9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d2ccc8e9-13fd-4d86-a8be-66199b51ba57">
    <cim:IdentifiedObject.name>85-86_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_307b04aa-242a-422d-b1b6-27384ec22dfa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_88eacc67-13ad-4b53-b982-16973450cdb8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_307b04aa-242a-422d-b1b6-27384ec22dfa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE694</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_771f79e2-fab6-4968-a79a-ff4d394a85c9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1b0159e0-2df7-49e8-afb1-a3392e35a4a6">
    <cim:IdentifiedObject.name>85-86_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_307b04aa-242a-422d-b1b6-27384ec22dfa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_11c36a8f-da3f-4f17-9d95-844a913a9e51" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_11c36a8f-da3f-4f17-9d95-844a913a9e51">
    <cim:IdentifiedObject.name>DISCONNECTOR398</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_771f79e2-fab6-4968-a79a-ff4d394a85c9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1fb4469f-1b07-415c-9130-4de1833966e8">
    <cim:IdentifiedObject.name>85-86_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2347144f-d1f5-4ecb-924d-0eda4c91eaa9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_11c36a8f-da3f-4f17-9d95-844a913a9e51" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2347144f-d1f5-4ecb-924d-0eda4c91eaa9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE695</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_771f79e2-fab6-4968-a79a-ff4d394a85c9" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7021d929-bf99-4fe0-a2ff-e47431a5fc78">
    <cim:IdentifiedObject.name>BAY_16-17_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046f7338-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9251b402-509f-4a35-a793-4709588cfe70">
    <cim:IdentifiedObject.name>16-17_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2a62cff2-5a04-1474-2531-1e8e6cad2629" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a08ac20-1eb8-4e9e-957f-163835ddb068" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_08bffc4d-baca-43a2-8093-8a402499a81a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_08bffc4d-baca-43a2-8093-8a402499a81a">
    <cim:IdentifiedObject.name>DISCONNECTOR399</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7021d929-bf99-4fe0-a2ff-e47431a5fc78" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0f3e8778-fa5d-438f-ab80-2bb0dae09278">
    <cim:IdentifiedObject.name>16-17_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b62aaed6-4a3c-436f-9c9b-58a6f320f918" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_08bffc4d-baca-43a2-8093-8a402499a81a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b62aaed6-4a3c-436f-9c9b-58a6f320f918">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE696</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7021d929-bf99-4fe0-a2ff-e47431a5fc78" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_72898dcc-d068-4572-a918-570ec8f236bf">
    <cim:IdentifiedObject.name>16-17_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b62aaed6-4a3c-436f-9c9b-58a6f320f918" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53cd1ff6-ed20-47ee-b16d-0f2b8581aa91" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_53cd1ff6-ed20-47ee-b16d-0f2b8581aa91">
    <cim:IdentifiedObject.name>BREAKER200</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7021d929-bf99-4fe0-a2ff-e47431a5fc78" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_7947f5dd-dfb3-4bce-8d80-2fe0a1d5dac1">
    <cim:IdentifiedObject.name>16-17_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_db6d7334-09ad-4efc-9a17-a5044ecdc786" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53cd1ff6-ed20-47ee-b16d-0f2b8581aa91" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_db6d7334-09ad-4efc-9a17-a5044ecdc786">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE697</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7021d929-bf99-4fe0-a2ff-e47431a5fc78" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9dbf30b8-5bd0-4248-abc8-4863526cc475">
    <cim:IdentifiedObject.name>16-17_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_db6d7334-09ad-4efc-9a17-a5044ecdc786" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b8799da-d7b0-41a2-8bdd-3e6d452ba74a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9b8799da-d7b0-41a2-8bdd-3e6d452ba74a">
    <cim:IdentifiedObject.name>DISCONNECTOR400</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7021d929-bf99-4fe0-a2ff-e47431a5fc78" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7ef03652-30e4-46f6-9331-b1f6431314ab">
    <cim:IdentifiedObject.name>16-17_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f7b6874-bbe3-4725-9bed-dfbea199df86" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b8799da-d7b0-41a2-8bdd-3e6d452ba74a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4f7b6874-bbe3-4725-9bed-dfbea199df86">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE698</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7021d929-bf99-4fe0-a2ff-e47431a5fc78" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d7400b34-e397-4bf8-8306-238af8f265f4">
    <cim:IdentifiedObject.name>BAY_16-17_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_f08c2b57-0bf5-4bd9-b801-0f37a9b4221a">
    <cim:IdentifiedObject.name>16-17_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_aac4d021-1255-bbdc-c668-59dd6b55f07b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c777bcc-02b2-4e6f-8b8f-f24b5c28dbf7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ed004b68-e2d2-4e4c-a84b-3032a02ede10" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ed004b68-e2d2-4e4c-a84b-3032a02ede10">
    <cim:IdentifiedObject.name>DISCONNECTOR401</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d7400b34-e397-4bf8-8306-238af8f265f4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d0e0bc91-3367-4f34-97cb-9739212e15e3">
    <cim:IdentifiedObject.name>16-17_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c523a00-ef01-438d-a519-9d69a3ac8135" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ed004b68-e2d2-4e4c-a84b-3032a02ede10" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8c523a00-ef01-438d-a519-9d69a3ac8135">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE699</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d7400b34-e397-4bf8-8306-238af8f265f4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_850d4fa1-905f-4d88-8145-f0843b239ef9">
    <cim:IdentifiedObject.name>16-17_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c523a00-ef01-438d-a519-9d69a3ac8135" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe10a2e0-5fb7-4caa-b981-62a8afdfd840" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_fe10a2e0-5fb7-4caa-b981-62a8afdfd840">
    <cim:IdentifiedObject.name>BREAKER201</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d7400b34-e397-4bf8-8306-238af8f265f4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_08fa7ebe-c22a-4a7a-bb0b-2bb347a72c08">
    <cim:IdentifiedObject.name>16-17_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc42e12a-ed76-4082-9a43-39fff7ac5089" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe10a2e0-5fb7-4caa-b981-62a8afdfd840" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bc42e12a-ed76-4082-9a43-39fff7ac5089">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE700</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d7400b34-e397-4bf8-8306-238af8f265f4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_441188c7-9827-43ea-b52e-c75425428b1a">
    <cim:IdentifiedObject.name>16-17_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc42e12a-ed76-4082-9a43-39fff7ac5089" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a83977b-656d-439f-9056-4d63681e3b55" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3a83977b-656d-439f-9056-4d63681e3b55">
    <cim:IdentifiedObject.name>DISCONNECTOR402</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d7400b34-e397-4bf8-8306-238af8f265f4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c3e1f4de-fdea-4d0c-86a7-0687d6124343">
    <cim:IdentifiedObject.name>16-17_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b113fd5d-6fec-4df6-bc25-c083d7569ffd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a83977b-656d-439f-9056-4d63681e3b55" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b113fd5d-6fec-4df6-bc25-c083d7569ffd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE701</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d7400b34-e397-4bf8-8306-238af8f265f4" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_73e5591f-1212-444b-b434-04d06566507d">
    <cim:IdentifiedObject.name>BAY_62-66_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2fe4b860-c8b7-40c2-8043-4ee3e25dddd0">
    <cim:IdentifiedObject.name>62-66_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5cc975d1-fba1-2c1e-45bd-794cddbb1f81" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eaae9aa7-0d6b-438e-9aa6-6c721d94ff60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c70b83fc-9861-40d6-89b1-82f4459343c6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c70b83fc-9861-40d6-89b1-82f4459343c6">
    <cim:IdentifiedObject.name>DISCONNECTOR403</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73e5591f-1212-444b-b434-04d06566507d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b75bfd24-6a6c-431f-82cb-547636b6988a">
    <cim:IdentifiedObject.name>62-66_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_421ba0ef-7473-46c2-8787-59b4a9e437b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c70b83fc-9861-40d6-89b1-82f4459343c6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_421ba0ef-7473-46c2-8787-59b4a9e437b0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE702</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73e5591f-1212-444b-b434-04d06566507d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0dc0f9d4-fd89-4673-bb2c-2ad61ca8a1aa">
    <cim:IdentifiedObject.name>62-66_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_421ba0ef-7473-46c2-8787-59b4a9e437b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_042685fe-28f3-4dd9-90da-cb50bf4f945f" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_042685fe-28f3-4dd9-90da-cb50bf4f945f">
    <cim:IdentifiedObject.name>BREAKER202</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73e5591f-1212-444b-b434-04d06566507d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_fa751cec-a2cd-43e1-8a65-c923222486d1">
    <cim:IdentifiedObject.name>62-66_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4854043-19c7-4dee-af9e-32a1ae73c773" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_042685fe-28f3-4dd9-90da-cb50bf4f945f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c4854043-19c7-4dee-af9e-32a1ae73c773">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE703</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73e5591f-1212-444b-b434-04d06566507d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_54e192aa-63f9-49a1-a8cc-7f09d0dafd44">
    <cim:IdentifiedObject.name>62-66_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4854043-19c7-4dee-af9e-32a1ae73c773" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_93581409-5073-4edd-985c-9aa58a5d8edf" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_93581409-5073-4edd-985c-9aa58a5d8edf">
    <cim:IdentifiedObject.name>DISCONNECTOR404</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73e5591f-1212-444b-b434-04d06566507d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_69a1eb7d-b590-4801-a445-ffb73d97dd32">
    <cim:IdentifiedObject.name>62-66_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a02c34ac-0f6c-4fff-9db2-1a2566e7c30d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_93581409-5073-4edd-985c-9aa58a5d8edf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a02c34ac-0f6c-4fff-9db2-1a2566e7c30d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE704</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73e5591f-1212-444b-b434-04d06566507d" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d1197e3e-a72d-482e-a409-e90e03126a58">
    <cim:IdentifiedObject.name>BAY_62-66_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_60eefc00-3aa0-408d-8130-2cbdaf75d2d1">
    <cim:IdentifiedObject.name>62-66_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_20db1bb1-cbce-abab-1c66-d00f9d35ad3b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_321acef5-98d0-407f-b03b-f654bbd9a6c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bfc87a24-bf17-480a-85b5-7eeff36cf2ce" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bfc87a24-bf17-480a-85b5-7eeff36cf2ce">
    <cim:IdentifiedObject.name>DISCONNECTOR405</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d1197e3e-a72d-482e-a409-e90e03126a58" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7e7847eb-f2fb-48da-adc7-73e88f939898">
    <cim:IdentifiedObject.name>62-66_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eff2664b-9445-4477-a593-de26681f5555" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bfc87a24-bf17-480a-85b5-7eeff36cf2ce" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_eff2664b-9445-4477-a593-de26681f5555">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE705</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d1197e3e-a72d-482e-a409-e90e03126a58" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_693dcd8d-4d28-4cdb-9ac4-d82358ed71c9">
    <cim:IdentifiedObject.name>62-66_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eff2664b-9445-4477-a593-de26681f5555" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3aa81d20-1995-43b2-b529-b28fa872a835" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_3aa81d20-1995-43b2-b529-b28fa872a835">
    <cim:IdentifiedObject.name>BREAKER203</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d1197e3e-a72d-482e-a409-e90e03126a58" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_69365def-f9d6-452f-96a9-2b55eb9ecd89">
    <cim:IdentifiedObject.name>62-66_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b9bcec7-ac89-4d47-b740-d96c49bfe746" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3aa81d20-1995-43b2-b529-b28fa872a835" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0b9bcec7-ac89-4d47-b740-d96c49bfe746">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE706</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d1197e3e-a72d-482e-a409-e90e03126a58" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d954dd00-4b60-4938-b6b8-14980cfe5864">
    <cim:IdentifiedObject.name>62-66_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b9bcec7-ac89-4d47-b740-d96c49bfe746" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5379f5e-6bc7-481a-85d5-894fbfa94508" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f5379f5e-6bc7-481a-85d5-894fbfa94508">
    <cim:IdentifiedObject.name>DISCONNECTOR406</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d1197e3e-a72d-482e-a409-e90e03126a58" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f2431d7f-0e8e-4e59-9676-2126178a6fad">
    <cim:IdentifiedObject.name>62-66_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8102cd3-bcd8-401a-a14c-980f20abfe99" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5379f5e-6bc7-481a-85d5-894fbfa94508" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e8102cd3-bcd8-401a-a14c-980f20abfe99">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE707</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d1197e3e-a72d-482e-a409-e90e03126a58" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_65549eb3-291c-4d20-aff0-e7390ff90389">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE708</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_1a103f43-1592-4813-b11d-3082a975fec7">
    <cim:IdentifiedObject.name>BUSBAR98</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d2922896-5465-4318-b45e-9fff0b2b1eff">
    <cim:IdentifiedObject.name>76-77_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65549eb3-291c-4d20-aff0-e7390ff90389" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a103f43-1592-4813-b11d-3082a975fec7" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_49c89da3-1afe-4bf0-9425-e2ba5f6343fd">
    <cim:IdentifiedObject.name>BAY_76-77_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5402fe6e-c7b2-44c2-a24d-6d10f41d64d3">
    <cim:IdentifiedObject.name>76-77_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9c477ba9-6cc7-8025-51d6-73c70c119d27" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65549eb3-291c-4d20-aff0-e7390ff90389" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8bba3ac-051f-46dc-aa68-e8ba95038bbd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c8bba3ac-051f-46dc-aa68-e8ba95038bbd">
    <cim:IdentifiedObject.name>DISCONNECTOR407</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_49c89da3-1afe-4bf0-9425-e2ba5f6343fd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d260d8e6-e19a-461e-a3c0-c175db7043cb">
    <cim:IdentifiedObject.name>76-77_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8e50b60-7cf7-479a-91fc-ae3ea3ae1f11" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8bba3ac-051f-46dc-aa68-e8ba95038bbd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b8e50b60-7cf7-479a-91fc-ae3ea3ae1f11">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE709</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_49c89da3-1afe-4bf0-9425-e2ba5f6343fd" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_46212a72-a073-4d5a-94ff-fee124220ec9">
    <cim:IdentifiedObject.name>76-77_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8e50b60-7cf7-479a-91fc-ae3ea3ae1f11" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c011c99-f119-4f82-b7d6-732603cc3ce9" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6c011c99-f119-4f82-b7d6-732603cc3ce9">
    <cim:IdentifiedObject.name>BREAKER204</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_49c89da3-1afe-4bf0-9425-e2ba5f6343fd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f3b136d5-a8b8-46f4-907b-f44990285186">
    <cim:IdentifiedObject.name>76-77_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de6e43c6-fdb8-4c58-aee5-7b9b658b14a8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c011c99-f119-4f82-b7d6-732603cc3ce9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_de6e43c6-fdb8-4c58-aee5-7b9b658b14a8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE710</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_49c89da3-1afe-4bf0-9425-e2ba5f6343fd" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ca7287fa-9d30-4ec0-812e-87f7fe786310">
    <cim:IdentifiedObject.name>76-77_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de6e43c6-fdb8-4c58-aee5-7b9b658b14a8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23185b14-d92b-4c1d-869a-4f7e983c1dcb" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_23185b14-d92b-4c1d-869a-4f7e983c1dcb">
    <cim:IdentifiedObject.name>DISCONNECTOR408</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_49c89da3-1afe-4bf0-9425-e2ba5f6343fd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_60c0808c-37cc-40dd-85fb-fd49b1c4db6d">
    <cim:IdentifiedObject.name>76-77_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17fdd6e2-915f-4a39-a56a-023dd1573a9c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23185b14-d92b-4c1d-869a-4f7e983c1dcb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_17fdd6e2-915f-4a39-a56a-023dd1573a9c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE711</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_49c89da3-1afe-4bf0-9425-e2ba5f6343fd" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2fd873d5-a923-4090-8e37-4b658613324e">
    <cim:IdentifiedObject.name>BAY_76-77_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_d69b8a59-bdcb-4191-8140-b2de6c34b059">
    <cim:IdentifiedObject.name>76-77_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a2bfc1da-c352-75a0-7d64-0a03e6f80a03" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8e25464-339d-4eaf-8fe1-a0e819761af6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3bfd208d-12b6-47dd-abb8-da8b386bed6f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3bfd208d-12b6-47dd-abb8-da8b386bed6f">
    <cim:IdentifiedObject.name>DISCONNECTOR409</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2fd873d5-a923-4090-8e37-4b658613324e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_bf71a8e4-eda6-4edf-b63e-1f95bcdacb85">
    <cim:IdentifiedObject.name>76-77_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_79b07274-5e45-4c9e-9538-0fe6840a0309" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3bfd208d-12b6-47dd-abb8-da8b386bed6f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_79b07274-5e45-4c9e-9538-0fe6840a0309">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE712</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2fd873d5-a923-4090-8e37-4b658613324e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bfc7016d-327f-480c-9e82-0443de35c31e">
    <cim:IdentifiedObject.name>76-77_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_79b07274-5e45-4c9e-9538-0fe6840a0309" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1014d438-2b93-4ca8-a791-f12a492b9a13" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1014d438-2b93-4ca8-a791-f12a492b9a13">
    <cim:IdentifiedObject.name>BREAKER205</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2fd873d5-a923-4090-8e37-4b658613324e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_28e54728-3d0d-4ff3-88dc-7057f2887f3d">
    <cim:IdentifiedObject.name>76-77_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_832cd380-6b3c-4036-887e-380ba10df0f4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1014d438-2b93-4ca8-a791-f12a492b9a13" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_832cd380-6b3c-4036-887e-380ba10df0f4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE713</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2fd873d5-a923-4090-8e37-4b658613324e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_acc2160a-bb6a-47da-a066-5e2fe720143d">
    <cim:IdentifiedObject.name>76-77_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_832cd380-6b3c-4036-887e-380ba10df0f4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_29864706-addf-431e-a068-8fd50b257cb9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_29864706-addf-431e-a068-8fd50b257cb9">
    <cim:IdentifiedObject.name>DISCONNECTOR410</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2fd873d5-a923-4090-8e37-4b658613324e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ee48b064-cab6-4648-91d6-ea5aa299d32c">
    <cim:IdentifiedObject.name>76-77_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2aa6745b-0a59-4545-a9c5-e7eafa0313a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_29864706-addf-431e-a068-8fd50b257cb9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2aa6745b-0a59-4545-a9c5-e7eafa0313a2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE714</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2fd873d5-a923-4090-8e37-4b658613324e" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9562d81d-a52a-4f7d-8a4d-d766d6f480a8">
    <cim:IdentifiedObject.name>BAY_60-62_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045cfca4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_098be6e6-3f59-4520-bad1-0366dd959e27">
    <cim:IdentifiedObject.name>60-62_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_23dbfe1c-f019-5434-cad0-41fa7ea8d6b1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d5126a5-ddb9-436f-8e52-5e30d4772111" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_914afca3-45ce-47ff-bef2-4a74d17728ea" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_914afca3-45ce-47ff-bef2-4a74d17728ea">
    <cim:IdentifiedObject.name>DISCONNECTOR411</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9562d81d-a52a-4f7d-8a4d-d766d6f480a8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0c83844b-d07d-4dfd-8671-7cd303a2aebb">
    <cim:IdentifiedObject.name>60-62_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c8c7df3-9138-4848-a144-10527e5ba8c5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_914afca3-45ce-47ff-bef2-4a74d17728ea" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1c8c7df3-9138-4848-a144-10527e5ba8c5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE715</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9562d81d-a52a-4f7d-8a4d-d766d6f480a8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_72cf0598-a392-4ff7-ac4e-3325fbd73bab">
    <cim:IdentifiedObject.name>60-62_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c8c7df3-9138-4848-a144-10527e5ba8c5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec3ee3e8-e667-426d-8426-47c4365b2d0e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ec3ee3e8-e667-426d-8426-47c4365b2d0e">
    <cim:IdentifiedObject.name>BREAKER206</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9562d81d-a52a-4f7d-8a4d-d766d6f480a8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_4257ed9b-0be9-4ede-8ee0-dad22c799c1f">
    <cim:IdentifiedObject.name>60-62_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efa29b17-e756-4b5a-944f-ed885cf2da59" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec3ee3e8-e667-426d-8426-47c4365b2d0e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_efa29b17-e756-4b5a-944f-ed885cf2da59">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE716</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9562d81d-a52a-4f7d-8a4d-d766d6f480a8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fce791cf-dfe5-464b-be32-ad83f6f65862">
    <cim:IdentifiedObject.name>60-62_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efa29b17-e756-4b5a-944f-ed885cf2da59" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd2a150b-a00b-45a1-b424-8888e2b137ae" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bd2a150b-a00b-45a1-b424-8888e2b137ae">
    <cim:IdentifiedObject.name>DISCONNECTOR412</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9562d81d-a52a-4f7d-8a4d-d766d6f480a8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_47af4426-8ef8-45f4-ba57-db53a7c28fbe">
    <cim:IdentifiedObject.name>60-62_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4b3090da-5bc6-4fcd-b4d9-415f4a37110f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd2a150b-a00b-45a1-b424-8888e2b137ae" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4b3090da-5bc6-4fcd-b4d9-415f4a37110f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE717</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9562d81d-a52a-4f7d-8a4d-d766d6f480a8" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_64a4e95d-c65e-4c73-9f17-d254a65682a6">
    <cim:IdentifiedObject.name>BAY_60-62_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_d0a0ff27-f3c8-4171-ab29-8762ac5a1ee3">
    <cim:IdentifiedObject.name>60-62_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5cc975d1-fba1-2c1e-45bd-794cddbb1f81" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eaae9aa7-0d6b-438e-9aa6-6c721d94ff60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1764c14-ec08-4e15-9962-91e00611ed52" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d1764c14-ec08-4e15-9962-91e00611ed52">
    <cim:IdentifiedObject.name>DISCONNECTOR413</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_64a4e95d-c65e-4c73-9f17-d254a65682a6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_72c39646-030a-4a47-8974-5d0f58cc2eae">
    <cim:IdentifiedObject.name>60-62_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9da84897-68ef-4ca9-a79f-39d4540c4459" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1764c14-ec08-4e15-9962-91e00611ed52" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9da84897-68ef-4ca9-a79f-39d4540c4459">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE718</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_64a4e95d-c65e-4c73-9f17-d254a65682a6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b3b68ed7-5800-4520-9ff2-8ba5aecdbc47">
    <cim:IdentifiedObject.name>60-62_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9da84897-68ef-4ca9-a79f-39d4540c4459" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_043f4ea0-9314-49f7-ad2e-1472922fffe8" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_043f4ea0-9314-49f7-ad2e-1472922fffe8">
    <cim:IdentifiedObject.name>BREAKER207</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_64a4e95d-c65e-4c73-9f17-d254a65682a6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_494f3508-56a9-4eb7-8466-09d66dd0cfa3">
    <cim:IdentifiedObject.name>60-62_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ba577bf-0a90-4974-b8d1-937762d6087c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_043f4ea0-9314-49f7-ad2e-1472922fffe8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6ba577bf-0a90-4974-b8d1-937762d6087c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE719</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_64a4e95d-c65e-4c73-9f17-d254a65682a6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a36148c8-0197-4aa4-919f-b592b844c255">
    <cim:IdentifiedObject.name>60-62_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ba577bf-0a90-4974-b8d1-937762d6087c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b9f7818-1f2b-4818-8f0d-139b63ea8282" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7b9f7818-1f2b-4818-8f0d-139b63ea8282">
    <cim:IdentifiedObject.name>DISCONNECTOR414</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_64a4e95d-c65e-4c73-9f17-d254a65682a6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c2be515f-56ac-4e25-9e7d-c13f33d3a1a6">
    <cim:IdentifiedObject.name>60-62_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb14e951-929b-47b5-8f79-7e6402251d39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b9f7818-1f2b-4818-8f0d-139b63ea8282" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cb14e951-929b-47b5-8f79-7e6402251d39">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE720</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_64a4e95d-c65e-4c73-9f17-d254a65682a6" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4474b43b-af6c-4065-b6ed-a86bedc14b19">
    <cim:IdentifiedObject.name>BAY_12-117_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2e5f79eb-1a0f-4ff4-bd3d-7c6d60fe4ff9">
    <cim:IdentifiedObject.name>12-117_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d9461afa-08ca-19d4-f44b-27073a817ea5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6588009c-6ec4-402e-84a6-1314ee2740c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca38ab81-61a3-40bd-947d-a89694e62325" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ca38ab81-61a3-40bd-947d-a89694e62325">
    <cim:IdentifiedObject.name>DISCONNECTOR415</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4474b43b-af6c-4065-b6ed-a86bedc14b19" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d6f35ccf-3f0a-411a-9fe7-86204523e346">
    <cim:IdentifiedObject.name>12-117_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1bcb60b4-292c-4895-aa68-5e1e7223be1e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca38ab81-61a3-40bd-947d-a89694e62325" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1bcb60b4-292c-4895-aa68-5e1e7223be1e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE721</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4474b43b-af6c-4065-b6ed-a86bedc14b19" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_78573e4e-5afc-4b16-ae39-6b2836973780">
    <cim:IdentifiedObject.name>12-117_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1bcb60b4-292c-4895-aa68-5e1e7223be1e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_17eff569-7358-489a-be68-59722fdc1d58" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_17eff569-7358-489a-be68-59722fdc1d58">
    <cim:IdentifiedObject.name>BREAKER208</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4474b43b-af6c-4065-b6ed-a86bedc14b19" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_43ba322d-a846-4dad-b16d-f418fa72e448">
    <cim:IdentifiedObject.name>12-117_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c2fedc7-d408-430c-a009-8103575c9631" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_17eff569-7358-489a-be68-59722fdc1d58" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4c2fedc7-d408-430c-a009-8103575c9631">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE722</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4474b43b-af6c-4065-b6ed-a86bedc14b19" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ae648105-6203-42c4-bd62-dfaa39855f34">
    <cim:IdentifiedObject.name>12-117_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c2fedc7-d408-430c-a009-8103575c9631" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfa2db8b-05a7-436b-aebe-d6197fd34a29" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_cfa2db8b-05a7-436b-aebe-d6197fd34a29">
    <cim:IdentifiedObject.name>DISCONNECTOR416</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4474b43b-af6c-4065-b6ed-a86bedc14b19" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_84698334-ea51-4e7c-96aa-62d2224a47a0">
    <cim:IdentifiedObject.name>12-117_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a2e583e-35ce-4cb1-84a0-db2ac803790c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfa2db8b-05a7-436b-aebe-d6197fd34a29" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7a2e583e-35ce-4cb1-84a0-db2ac803790c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE723</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4474b43b-af6c-4065-b6ed-a86bedc14b19" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0d47d00d-301d-4e07-81d3-3bc9158e7b66">
    <cim:IdentifiedObject.name>BAY_27-28_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5c47f5ea-56cb-40de-9c5f-9fef53f83e34">
    <cim:IdentifiedObject.name>27-28_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f82e35c7-21d8-50ed-9078-c2e44bad7e12" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cd293f4-6b8b-4270-993b-3c84afb41640" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_664440d8-d34c-4c30-9a84-7722e7439d76" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_664440d8-d34c-4c30-9a84-7722e7439d76">
    <cim:IdentifiedObject.name>DISCONNECTOR417</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0d47d00d-301d-4e07-81d3-3bc9158e7b66" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c21cb412-a2c4-419c-9a2b-88bbe9b8fa1a">
    <cim:IdentifiedObject.name>27-28_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a4e04af-a8be-412b-b017-46818051df89" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_664440d8-d34c-4c30-9a84-7722e7439d76" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3a4e04af-a8be-412b-b017-46818051df89">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE725</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d47d00d-301d-4e07-81d3-3bc9158e7b66" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d937f3de-dd9f-4301-a081-f83eb684bba7">
    <cim:IdentifiedObject.name>27-28_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a4e04af-a8be-412b-b017-46818051df89" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7816b35a-0bc6-4365-b648-f02d2dc074ba" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_7816b35a-0bc6-4365-b648-f02d2dc074ba">
    <cim:IdentifiedObject.name>BREAKER209</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0d47d00d-301d-4e07-81d3-3bc9158e7b66" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_22b1cfc8-b812-4091-85f6-0296bde0af9e">
    <cim:IdentifiedObject.name>27-28_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_711ee8d0-30f2-4ae7-86be-a6038a3fec32" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7816b35a-0bc6-4365-b648-f02d2dc074ba" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_711ee8d0-30f2-4ae7-86be-a6038a3fec32">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE726</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d47d00d-301d-4e07-81d3-3bc9158e7b66" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_abc8bcb6-dda0-488b-a621-70984f9afc48">
    <cim:IdentifiedObject.name>27-28_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_711ee8d0-30f2-4ae7-86be-a6038a3fec32" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a98a91a0-9684-4a3f-8d61-7f10ec2aa911" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a98a91a0-9684-4a3f-8d61-7f10ec2aa911">
    <cim:IdentifiedObject.name>DISCONNECTOR418</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0d47d00d-301d-4e07-81d3-3bc9158e7b66" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_be735c32-8c77-437f-ad03-b283be7a2ff8">
    <cim:IdentifiedObject.name>27-28_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3cbe0e06-cd40-43b1-8b46-cc3120ed3368" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a98a91a0-9684-4a3f-8d61-7f10ec2aa911" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3cbe0e06-cd40-43b1-8b46-cc3120ed3368">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE727</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d47d00d-301d-4e07-81d3-3bc9158e7b66" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_90a650ec-c23e-44f3-a915-3a784c73fb0c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE728</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04819ba0-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8a176bcc-72db-4768-a2bc-8edf0ca3550c">
    <cim:IdentifiedObject.name>BUSBAR99</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04819ba0-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_940f1529-0406-4066-9b57-075ea705a337">
    <cim:IdentifiedObject.name>27-28_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90a650ec-c23e-44f3-a915-3a784c73fb0c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a176bcc-72db-4768-a2bc-8edf0ca3550c" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_df87af7b-af2e-4cab-9111-0b1a9b87a4ba">
    <cim:IdentifiedObject.name>BAY_27-28_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04819ba0-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b4c76465-1d1f-45e3-9117-19d50941adaa">
    <cim:IdentifiedObject.name>27-28_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8aa8eec3-41cf-d814-6689-3c24428936ef" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90a650ec-c23e-44f3-a915-3a784c73fb0c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_089e04b8-cb26-4d86-9e7f-c3c35165793a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_089e04b8-cb26-4d86-9e7f-c3c35165793a">
    <cim:IdentifiedObject.name>DISCONNECTOR419</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df87af7b-af2e-4cab-9111-0b1a9b87a4ba" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e1f88e29-56c0-4a71-90c6-9f5a5f8f4a86">
    <cim:IdentifiedObject.name>27-28_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8dde3c9-9dae-4f9c-89f1-4b19d54bbbcc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_089e04b8-cb26-4d86-9e7f-c3c35165793a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d8dde3c9-9dae-4f9c-89f1-4b19d54bbbcc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE729</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df87af7b-af2e-4cab-9111-0b1a9b87a4ba" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ad8ca2de-0586-4345-b831-fca2313c7a45">
    <cim:IdentifiedObject.name>27-28_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8dde3c9-9dae-4f9c-89f1-4b19d54bbbcc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98c2c4de-4bad-4dbe-965b-8fc494cfbe99" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_98c2c4de-4bad-4dbe-965b-8fc494cfbe99">
    <cim:IdentifiedObject.name>BREAKER210</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df87af7b-af2e-4cab-9111-0b1a9b87a4ba" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_1268bfec-e1ca-436d-a06f-bd1dba96e31d">
    <cim:IdentifiedObject.name>27-28_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_139d598d-c9e3-4abb-819c-571f799034c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98c2c4de-4bad-4dbe-965b-8fc494cfbe99" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_139d598d-c9e3-4abb-819c-571f799034c4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE730</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df87af7b-af2e-4cab-9111-0b1a9b87a4ba" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_35749c56-b5e0-43ca-b350-d38b2347af8d">
    <cim:IdentifiedObject.name>27-28_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_139d598d-c9e3-4abb-819c-571f799034c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3cd72348-472d-4a8a-b2d9-bc4721e95c58" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3cd72348-472d-4a8a-b2d9-bc4721e95c58">
    <cim:IdentifiedObject.name>DISCONNECTOR420</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df87af7b-af2e-4cab-9111-0b1a9b87a4ba" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b578a8a0-6891-4186-b81e-62711441e01c">
    <cim:IdentifiedObject.name>27-28_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3661e530-e893-44f7-9d57-5452c0977217" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3cd72348-472d-4a8a-b2d9-bc4721e95c58" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3661e530-e893-44f7-9d57-5452c0977217">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE731</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df87af7b-af2e-4cab-9111-0b1a9b87a4ba" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ecb58946-3d89-4aad-8cf1-bbdefc9f967c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE732</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_6381da84-8e3f-4c1e-85c8-786d58013479">
    <cim:IdentifiedObject.name>BUSBAR100</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b2bac29c-23ae-4472-96af-a25852f5e9ac">
    <cim:IdentifiedObject.name>45-46_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecb58946-3d89-4aad-8cf1-bbdefc9f967c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6381da84-8e3f-4c1e-85c8-786d58013479" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_dc1b66a6-210e-498c-b155-cf3b1090ea08">
    <cim:IdentifiedObject.name>BAY_45-46_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_14fad52b-52fc-4f92-8664-2d7c30239686">
    <cim:IdentifiedObject.name>45-46_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e75d885a-c31f-d8f0-ca71-41fa39bb91a7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecb58946-3d89-4aad-8cf1-bbdefc9f967c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c2cef486-9a7d-47a5-b91d-954a3b464ed1" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c2cef486-9a7d-47a5-b91d-954a3b464ed1">
    <cim:IdentifiedObject.name>DISCONNECTOR421</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dc1b66a6-210e-498c-b155-cf3b1090ea08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_49bef9d0-1137-44fa-bc54-31a8af75d0d1">
    <cim:IdentifiedObject.name>45-46_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_224f61d1-40f0-4770-af20-e654620a177a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c2cef486-9a7d-47a5-b91d-954a3b464ed1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_224f61d1-40f0-4770-af20-e654620a177a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE733</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dc1b66a6-210e-498c-b155-cf3b1090ea08" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4c57ca07-a936-4b91-bab7-7ce1788d652d">
    <cim:IdentifiedObject.name>45-46_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_224f61d1-40f0-4770-af20-e654620a177a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d267469c-2cb4-47ca-8ce2-e3c0b6e15b89" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d267469c-2cb4-47ca-8ce2-e3c0b6e15b89">
    <cim:IdentifiedObject.name>BREAKER211</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dc1b66a6-210e-498c-b155-cf3b1090ea08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_8450eecd-d166-465c-9926-4675459e5ac0">
    <cim:IdentifiedObject.name>45-46_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80d19cfd-36d5-4ad9-a25b-d239cc0e33fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d267469c-2cb4-47ca-8ce2-e3c0b6e15b89" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_80d19cfd-36d5-4ad9-a25b-d239cc0e33fb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE734</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dc1b66a6-210e-498c-b155-cf3b1090ea08" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ec0d6465-2f7f-4d41-9305-8a3c4a70c58f">
    <cim:IdentifiedObject.name>45-46_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80d19cfd-36d5-4ad9-a25b-d239cc0e33fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9fe9621-640f-4a7e-be3f-9ca339368adf" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d9fe9621-640f-4a7e-be3f-9ca339368adf">
    <cim:IdentifiedObject.name>DISCONNECTOR422</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dc1b66a6-210e-498c-b155-cf3b1090ea08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_33bfc65a-a286-46fa-b0d3-c568e2ff1642">
    <cim:IdentifiedObject.name>45-46_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5bcd38f6-970c-4d90-8794-4fb8866a0b13" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9fe9621-640f-4a7e-be3f-9ca339368adf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5bcd38f6-970c-4d90-8794-4fb8866a0b13">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE735</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dc1b66a6-210e-498c-b155-cf3b1090ea08" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9e499279-d3a1-4716-a0b7-f711c7d586b2">
    <cim:IdentifiedObject.name>BAY_45-46_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_804b2823-d816-42e1-8b8a-8759431c5502">
    <cim:IdentifiedObject.name>45-46_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_87ff22ce-9f43-13fe-4684-b301736275e4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4d1ec78-8183-419f-ac50-80520fc48274" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b305093-4fb3-46c2-96b5-c43fc25f45eb" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7b305093-4fb3-46c2-96b5-c43fc25f45eb">
    <cim:IdentifiedObject.name>DISCONNECTOR423</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9e499279-d3a1-4716-a0b7-f711c7d586b2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1db33262-c859-44ed-9b44-ca2c5972cd22">
    <cim:IdentifiedObject.name>45-46_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_add1f47f-8461-484d-aba6-19174d54a2d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b305093-4fb3-46c2-96b5-c43fc25f45eb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_add1f47f-8461-484d-aba6-19174d54a2d3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE736</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9e499279-d3a1-4716-a0b7-f711c7d586b2" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_df1fe7b7-4c45-4653-8f55-fd614db99161">
    <cim:IdentifiedObject.name>45-46_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_add1f47f-8461-484d-aba6-19174d54a2d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5eeac4c8-905a-4452-ae67-3115c40f57f6" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_5eeac4c8-905a-4452-ae67-3115c40f57f6">
    <cim:IdentifiedObject.name>BREAKER212</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9e499279-d3a1-4716-a0b7-f711c7d586b2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2635c190-75f6-4a85-9e5e-7cb639bde188">
    <cim:IdentifiedObject.name>45-46_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e296d51-8c5f-46c2-8c69-50c170af64c6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5eeac4c8-905a-4452-ae67-3115c40f57f6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7e296d51-8c5f-46c2-8c69-50c170af64c6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE737</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9e499279-d3a1-4716-a0b7-f711c7d586b2" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7e346805-95f0-4538-bdb4-cb72b4d2b710">
    <cim:IdentifiedObject.name>45-46_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e296d51-8c5f-46c2-8c69-50c170af64c6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f54d34fb-ab27-459d-8e9c-cfc1a3d6c669" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f54d34fb-ab27-459d-8e9c-cfc1a3d6c669">
    <cim:IdentifiedObject.name>DISCONNECTOR424</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9e499279-d3a1-4716-a0b7-f711c7d586b2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_010d0a22-7452-4524-a2d4-33952f025693">
    <cim:IdentifiedObject.name>45-46_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_88f6ef9b-41e3-49f2-81bc-db0685fa2dd7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f54d34fb-ab27-459d-8e9c-cfc1a3d6c669" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_88f6ef9b-41e3-49f2-81bc-db0685fa2dd7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE738</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9e499279-d3a1-4716-a0b7-f711c7d586b2" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_244634a3-16dc-4d1a-a3b8-0c5d3643a86d">
    <cim:IdentifiedObject.name>BAY_18-19_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04689563-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_f142da17-85d3-43b7-8b34-314493892baf">
    <cim:IdentifiedObject.name>18-19_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_42b42397-38f5-05e8-da3a-21314ea193af" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07708cb0-10b2-4044-a8a8-ae4c2fb0d142" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53e6714a-8a80-451a-84de-f6483aa6d598" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_53e6714a-8a80-451a-84de-f6483aa6d598">
    <cim:IdentifiedObject.name>DISCONNECTOR425</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_244634a3-16dc-4d1a-a3b8-0c5d3643a86d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_32214272-af4f-4d4b-a5a5-5c4ef510c61c">
    <cim:IdentifiedObject.name>18-19_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0e42f0d-7ef2-4e6d-8f51-723ca7b71b8d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53e6714a-8a80-451a-84de-f6483aa6d598" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a0e42f0d-7ef2-4e6d-8f51-723ca7b71b8d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE739</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_244634a3-16dc-4d1a-a3b8-0c5d3643a86d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8063eb07-6b7f-46e3-8abc-93d45fcf0a95">
    <cim:IdentifiedObject.name>18-19_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0e42f0d-7ef2-4e6d-8f51-723ca7b71b8d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_27a2db91-d384-4db3-90bd-614131e30819" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_27a2db91-d384-4db3-90bd-614131e30819">
    <cim:IdentifiedObject.name>BREAKER213</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_244634a3-16dc-4d1a-a3b8-0c5d3643a86d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c8b8353c-8baa-4cb6-83cc-2bad08d2a7b0">
    <cim:IdentifiedObject.name>18-19_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3fa9aa66-9822-4e3e-ab9b-e693ecc5bc6c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_27a2db91-d384-4db3-90bd-614131e30819" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3fa9aa66-9822-4e3e-ab9b-e693ecc5bc6c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE740</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_244634a3-16dc-4d1a-a3b8-0c5d3643a86d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_32a1ce50-32aa-4a33-8fc1-ebcde462cd39">
    <cim:IdentifiedObject.name>18-19_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3fa9aa66-9822-4e3e-ab9b-e693ecc5bc6c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a7b2254a-6625-4715-9968-2590f2467270" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a7b2254a-6625-4715-9968-2590f2467270">
    <cim:IdentifiedObject.name>DISCONNECTOR426</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_244634a3-16dc-4d1a-a3b8-0c5d3643a86d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8aaa3f52-70a1-469e-ba76-610a925866e3">
    <cim:IdentifiedObject.name>18-19_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a747ea47-04a2-4f4a-83ce-2dea51d9b27a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a7b2254a-6625-4715-9968-2590f2467270" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a747ea47-04a2-4f4a-83ce-2dea51d9b27a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE741</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_244634a3-16dc-4d1a-a3b8-0c5d3643a86d" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6b9423fa-8e70-4263-b5aa-ac976629528c">
    <cim:IdentifiedObject.name>BAY_18-19_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04633e3a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8c211e03-1a14-473e-b14c-704e1ff851ae">
    <cim:IdentifiedObject.name>18-19_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f9cab21e-77c9-32e3-dd80-d008191d9d38" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_953414ac-c8dd-48e0-a94a-b33cfb0d6778" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_029f7d5e-9400-4c77-b307-5afd565b3982" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_029f7d5e-9400-4c77-b307-5afd565b3982">
    <cim:IdentifiedObject.name>DISCONNECTOR427</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6b9423fa-8e70-4263-b5aa-ac976629528c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a935aaa8-850d-4e63-bd12-0990300ca537">
    <cim:IdentifiedObject.name>18-19_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_160ad350-e7e8-4581-bd8a-4160a8455249" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_029f7d5e-9400-4c77-b307-5afd565b3982" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_160ad350-e7e8-4581-bd8a-4160a8455249">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE742</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6b9423fa-8e70-4263-b5aa-ac976629528c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6bd94201-66bb-4406-8365-df8634e8953e">
    <cim:IdentifiedObject.name>18-19_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_160ad350-e7e8-4581-bd8a-4160a8455249" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_460b51bf-b8ea-47a7-a776-e78b3e98ab63" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_460b51bf-b8ea-47a7-a776-e78b3e98ab63">
    <cim:IdentifiedObject.name>BREAKER214</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6b9423fa-8e70-4263-b5aa-ac976629528c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3875862a-18ce-41c4-9b40-9abf50729baa">
    <cim:IdentifiedObject.name>18-19_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d5c2a5b8-f9e4-4a02-8dd8-12871e2ea061" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_460b51bf-b8ea-47a7-a776-e78b3e98ab63" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d5c2a5b8-f9e4-4a02-8dd8-12871e2ea061">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE743</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6b9423fa-8e70-4263-b5aa-ac976629528c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8b0305ce-a040-489e-9f75-f54574bdb2d9">
    <cim:IdentifiedObject.name>18-19_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d5c2a5b8-f9e4-4a02-8dd8-12871e2ea061" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ce0eba9b-df94-4264-b341-37417dc141c7" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ce0eba9b-df94-4264-b341-37417dc141c7">
    <cim:IdentifiedObject.name>DISCONNECTOR428</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6b9423fa-8e70-4263-b5aa-ac976629528c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_389f0542-c4c0-497d-ac42-041b816bff2f">
    <cim:IdentifiedObject.name>18-19_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99fa3d47-e792-468d-a6e5-fb3cbb4717ca" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ce0eba9b-df94-4264-b341-37417dc141c7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_99fa3d47-e792-468d-a6e5-fb3cbb4717ca">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE744</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6b9423fa-8e70-4263-b5aa-ac976629528c" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_99a3c210-8c74-4781-b563-cb3bb4db7678">
    <cim:IdentifiedObject.name>BAY_9-10_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045c8779-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ff2162a6-5498-432f-9ec1-25cd9bc879dc">
    <cim:IdentifiedObject.name>9-10_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_918a10ad-e9bb-faec-f685-59dbfd4922cf" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7309d62c-c379-42f4-9129-c5ac5c71d53e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20f753c8-a555-4103-8d40-2009f976921a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_20f753c8-a555-4103-8d40-2009f976921a">
    <cim:IdentifiedObject.name>DISCONNECTOR429</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_99a3c210-8c74-4781-b563-cb3bb4db7678" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_bf38d999-513f-4dfb-a8ea-51ac06737d94">
    <cim:IdentifiedObject.name>9-10_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6bd1ceae-ad8c-427c-8785-6266d2ec4a93" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20f753c8-a555-4103-8d40-2009f976921a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6bd1ceae-ad8c-427c-8785-6266d2ec4a93">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE745</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_99a3c210-8c74-4781-b563-cb3bb4db7678" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_19e2bd06-911c-42a4-8718-92c42e6593bc">
    <cim:IdentifiedObject.name>9-10_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6bd1ceae-ad8c-427c-8785-6266d2ec4a93" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4726ea4a-861d-4644-bc73-14df609c62af" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_4726ea4a-861d-4644-bc73-14df609c62af">
    <cim:IdentifiedObject.name>BREAKER215</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_99a3c210-8c74-4781-b563-cb3bb4db7678" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3b9c7891-a5d3-405d-b894-ec18a313c48d">
    <cim:IdentifiedObject.name>9-10_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_81c16526-ce71-4df2-8e53-a280a52fc9c7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4726ea4a-861d-4644-bc73-14df609c62af" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_81c16526-ce71-4df2-8e53-a280a52fc9c7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE746</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_99a3c210-8c74-4781-b563-cb3bb4db7678" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2308397b-efdc-4aa6-a526-6cbd0fcf4df4">
    <cim:IdentifiedObject.name>9-10_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_81c16526-ce71-4df2-8e53-a280a52fc9c7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50c66af9-0b44-414c-bbae-1431b2360e1b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_50c66af9-0b44-414c-bbae-1431b2360e1b">
    <cim:IdentifiedObject.name>DISCONNECTOR430</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_99a3c210-8c74-4781-b563-cb3bb4db7678" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3a2e9f96-b47a-4e60-a5bb-f92467b04c45">
    <cim:IdentifiedObject.name>9-10_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c81288b-ff18-4f34-a4a6-b6efbe8648d7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50c66af9-0b44-414c-bbae-1431b2360e1b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8c81288b-ff18-4f34-a4a6-b6efbe8648d7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE747</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_99a3c210-8c74-4781-b563-cb3bb4db7678" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_552c3d6c-f1d4-4015-9912-73341a0b317b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE748</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044f4102-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d18227ba-b246-4525-afa4-ebb50e068768">
    <cim:IdentifiedObject.name>BUSBAR101</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f4102-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_0528a605-01fb-4ea9-b582-41299a27487e">
    <cim:IdentifiedObject.name>9-10_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_552c3d6c-f1d4-4015-9912-73341a0b317b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d18227ba-b246-4525-afa4-ebb50e068768" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_58084632-fa24-4779-a5c5-c45d1b67b964">
    <cim:IdentifiedObject.name>BAY_9-10_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f4102-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c4faa09f-cb2e-4833-900d-bfe323b1582d">
    <cim:IdentifiedObject.name>9-10_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_b350a7ed-bfd0-fd73-be28-c3d3813e8b54" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_552c3d6c-f1d4-4015-9912-73341a0b317b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_854f2d11-ae70-47d9-b3e8-f6a7f7afde9b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_854f2d11-ae70-47d9-b3e8-f6a7f7afde9b">
    <cim:IdentifiedObject.name>DISCONNECTOR431</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_58084632-fa24-4779-a5c5-c45d1b67b964" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3e9c3104-02ac-47f1-9d8c-f10c3d790e78">
    <cim:IdentifiedObject.name>9-10_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_599f548f-6a1e-47cc-9f0f-c7f72358bc54" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_854f2d11-ae70-47d9-b3e8-f6a7f7afde9b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_599f548f-6a1e-47cc-9f0f-c7f72358bc54">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE749</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_58084632-fa24-4779-a5c5-c45d1b67b964" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b52900dc-5f79-4000-b118-00fbf522dee8">
    <cim:IdentifiedObject.name>9-10_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_599f548f-6a1e-47cc-9f0f-c7f72358bc54" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d7cd2f9-e504-4a0e-80d3-dc6e18446d56" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_7d7cd2f9-e504-4a0e-80d3-dc6e18446d56">
    <cim:IdentifiedObject.name>BREAKER216</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_58084632-fa24-4779-a5c5-c45d1b67b964" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3bc3dc67-2338-44b5-bea9-19ccfeb5ed9c">
    <cim:IdentifiedObject.name>9-10_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df396064-47d8-444d-b7c0-70a02da75c02" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d7cd2f9-e504-4a0e-80d3-dc6e18446d56" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_df396064-47d8-444d-b7c0-70a02da75c02">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE750</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_58084632-fa24-4779-a5c5-c45d1b67b964" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_adf950a8-37cd-41f5-b69f-55c9ace26ce3">
    <cim:IdentifiedObject.name>9-10_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df396064-47d8-444d-b7c0-70a02da75c02" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99a89fc0-3c31-4369-b548-e9a57176aa0a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_99a89fc0-3c31-4369-b548-e9a57176aa0a">
    <cim:IdentifiedObject.name>DISCONNECTOR432</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_58084632-fa24-4779-a5c5-c45d1b67b964" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_59d8abef-a720-4a6a-aaab-b9b78e4dc0ff">
    <cim:IdentifiedObject.name>9-10_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_afeb88bf-a164-4d1c-a587-628ca2769900" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99a89fc0-3c31-4369-b548-e9a57176aa0a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_afeb88bf-a164-4d1c-a587-628ca2769900">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE751</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_58084632-fa24-4779-a5c5-c45d1b67b964" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_970d531e-0cb7-44ef-9414-2671020f5638">
    <cim:IdentifiedObject.name>BAY_85-88_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0f0ca3f9-f314-487b-bd2a-9518e882f446">
    <cim:IdentifiedObject.name>85-88_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3e803246-7fe1-4727-174f-b8e69271c67a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8fde9af-481c-474b-98e7-d314b1816265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2f4ea6db-4933-44dc-88a0-0973fc549826" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2f4ea6db-4933-44dc-88a0-0973fc549826">
    <cim:IdentifiedObject.name>DISCONNECTOR433</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_970d531e-0cb7-44ef-9414-2671020f5638" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d2097ce7-d8db-4440-807f-a9890ec12889">
    <cim:IdentifiedObject.name>85-88_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4027e30-b4a8-4225-9433-6dcba8b4992f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2f4ea6db-4933-44dc-88a0-0973fc549826" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a4027e30-b4a8-4225-9433-6dcba8b4992f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE752</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_970d531e-0cb7-44ef-9414-2671020f5638" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_131fbc2e-ee75-4a12-bfa8-cf73714e2993">
    <cim:IdentifiedObject.name>85-88_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4027e30-b4a8-4225-9433-6dcba8b4992f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_549e0859-a639-4b14-985a-053edb46cd01" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_549e0859-a639-4b14-985a-053edb46cd01">
    <cim:IdentifiedObject.name>BREAKER217</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_970d531e-0cb7-44ef-9414-2671020f5638" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_88c3ecd4-11ba-425f-a008-8f6fd696ecb4">
    <cim:IdentifiedObject.name>85-88_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e15b70d4-f8d6-4793-8643-a491e6bb58d2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_549e0859-a639-4b14-985a-053edb46cd01" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e15b70d4-f8d6-4793-8643-a491e6bb58d2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE753</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_970d531e-0cb7-44ef-9414-2671020f5638" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7c80c13f-5dde-4a09-8223-1888f9e6afd0">
    <cim:IdentifiedObject.name>85-88_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e15b70d4-f8d6-4793-8643-a491e6bb58d2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c86e623-7ebc-4bdc-b5ee-192ec4cd8769" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3c86e623-7ebc-4bdc-b5ee-192ec4cd8769">
    <cim:IdentifiedObject.name>DISCONNECTOR434</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_970d531e-0cb7-44ef-9414-2671020f5638" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2330176e-4194-4a1e-83b3-4923536d13a3">
    <cim:IdentifiedObject.name>85-88_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08f5ca3d-d380-4b2b-ab9c-816e7a6600fd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c86e623-7ebc-4bdc-b5ee-192ec4cd8769" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_08f5ca3d-d380-4b2b-ab9c-816e7a6600fd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE754</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_970d531e-0cb7-44ef-9414-2671020f5638" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9ac8bfe7-375a-432b-b4be-823c87c151b0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE755</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_88f57d03-aadc-41d5-b2a8-beeea4bc8f5c">
    <cim:IdentifiedObject.name>BUSBAR102</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_5c28d1e2-e2b7-4795-bbb2-8fdbdbd9f3ae">
    <cim:IdentifiedObject.name>85-88_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ac8bfe7-375a-432b-b4be-823c87c151b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_88f57d03-aadc-41d5-b2a8-beeea4bc8f5c" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_08a2a2a0-ea67-4df3-994d-91c595c805bf">
    <cim:IdentifiedObject.name>BAY_85-88_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_799e3838-d91b-43c9-8343-9ba57d108177">
    <cim:IdentifiedObject.name>85-88_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_32730068-3de2-5722-82aa-593c7d3f28fa" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ac8bfe7-375a-432b-b4be-823c87c151b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10d737b1-1432-41b1-8300-5c560a0a2156" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_10d737b1-1432-41b1-8300-5c560a0a2156">
    <cim:IdentifiedObject.name>DISCONNECTOR435</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_08a2a2a0-ea67-4df3-994d-91c595c805bf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3af57186-b2d0-4034-8ac0-7d93d4aca10f">
    <cim:IdentifiedObject.name>85-88_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dff547f8-6507-473e-b6a7-6664c9476a0c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10d737b1-1432-41b1-8300-5c560a0a2156" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dff547f8-6507-473e-b6a7-6664c9476a0c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE756</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_08a2a2a0-ea67-4df3-994d-91c595c805bf" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7f55e32f-b71a-4e53-8c79-583baf467bc8">
    <cim:IdentifiedObject.name>85-88_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dff547f8-6507-473e-b6a7-6664c9476a0c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a388d4bf-56e2-4261-bf4f-2dc276831c74" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a388d4bf-56e2-4261-bf4f-2dc276831c74">
    <cim:IdentifiedObject.name>BREAKER218</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_08a2a2a0-ea67-4df3-994d-91c595c805bf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_9f7ed3c8-dcf8-44c4-ab3d-604890eb57e2">
    <cim:IdentifiedObject.name>85-88_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_485389ef-1769-4dae-bfa1-cf9f5b74eb20" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a388d4bf-56e2-4261-bf4f-2dc276831c74" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_485389ef-1769-4dae-bfa1-cf9f5b74eb20">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE757</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_08a2a2a0-ea67-4df3-994d-91c595c805bf" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_855e38a3-1839-40c4-8645-b7188b61049e">
    <cim:IdentifiedObject.name>85-88_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_485389ef-1769-4dae-bfa1-cf9f5b74eb20" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_82e752c5-c462-4446-afc3-2a9bc96487de" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_82e752c5-c462-4446-afc3-2a9bc96487de">
    <cim:IdentifiedObject.name>DISCONNECTOR436</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_08a2a2a0-ea67-4df3-994d-91c595c805bf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_98785d91-021e-4909-b4f6-88daa7816827">
    <cim:IdentifiedObject.name>85-88_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc99e3a3-7506-4b75-88d2-15fa61ee4aea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_82e752c5-c462-4446-afc3-2a9bc96487de" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bc99e3a3-7506-4b75-88d2-15fa61ee4aea">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE758</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_08a2a2a0-ea67-4df3-994d-91c595c805bf" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_69137265-d704-4ca0-846a-377e70ee7860">
    <cim:IdentifiedObject.name>BAY_69-77_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b5497276-58d2-4b8a-80ce-4f3f2f865f12">
    <cim:IdentifiedObject.name>69-77_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e11729ad-5dc4-ee9f-bdcd-e972aa7472e2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e4998e5-26af-4ef5-af65-d5a932257300" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db9e06c2-0ef5-4579-88bb-e5967d442bf2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_db9e06c2-0ef5-4579-88bb-e5967d442bf2">
    <cim:IdentifiedObject.name>DISCONNECTOR437</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_69137265-d704-4ca0-846a-377e70ee7860" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_376a0f82-a30d-42cb-af05-ccf1b596125e">
    <cim:IdentifiedObject.name>69-77_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_301ae6d1-867a-4912-b701-7bede91ab1e5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db9e06c2-0ef5-4579-88bb-e5967d442bf2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_301ae6d1-867a-4912-b701-7bede91ab1e5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE759</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_69137265-d704-4ca0-846a-377e70ee7860" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f23b49ec-c790-4405-bcaf-0b95696c3704">
    <cim:IdentifiedObject.name>69-77_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_301ae6d1-867a-4912-b701-7bede91ab1e5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6dc29eaa-33be-44d0-9e16-effec23f3f8d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6dc29eaa-33be-44d0-9e16-effec23f3f8d">
    <cim:IdentifiedObject.name>BREAKER219</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_69137265-d704-4ca0-846a-377e70ee7860" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_4818677e-963f-4563-83b3-9d857d948604">
    <cim:IdentifiedObject.name>69-77_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1e7d8da-cba0-4566-8598-9ce1054a117e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6dc29eaa-33be-44d0-9e16-effec23f3f8d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f1e7d8da-cba0-4566-8598-9ce1054a117e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE760</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_69137265-d704-4ca0-846a-377e70ee7860" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8e0b7a15-faaf-430f-9b6c-d83d69e8e96c">
    <cim:IdentifiedObject.name>69-77_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1e7d8da-cba0-4566-8598-9ce1054a117e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a24f9100-4aa7-4195-98f4-a0a51c108174" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a24f9100-4aa7-4195-98f4-a0a51c108174">
    <cim:IdentifiedObject.name>DISCONNECTOR438</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_69137265-d704-4ca0-846a-377e70ee7860" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_88107313-5d15-4246-98d6-de842ec57b66">
    <cim:IdentifiedObject.name>69-77_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e423aba4-3a8e-4f81-a8f7-5de33a815f39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a24f9100-4aa7-4195-98f4-a0a51c108174" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e423aba4-3a8e-4f81-a8f7-5de33a815f39">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE761</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_69137265-d704-4ca0-846a-377e70ee7860" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f2138756-04d5-4e60-b424-1665520fcccd">
    <cim:IdentifiedObject.name>BAY_69-77_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_20a8bf94-dc7e-4cdb-bb84-fee61d8f3fae">
    <cim:IdentifiedObject.name>69-77_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a2bfc1da-c352-75a0-7d64-0a03e6f80a03" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8e25464-339d-4eaf-8fe1-a0e819761af6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9c09392-1832-4240-b620-a0d989c8339a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c9c09392-1832-4240-b620-a0d989c8339a">
    <cim:IdentifiedObject.name>DISCONNECTOR439</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f2138756-04d5-4e60-b424-1665520fcccd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_93045279-7ccf-4e92-9da7-51938b11383c">
    <cim:IdentifiedObject.name>69-77_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0052ca83-9b05-46e9-94b4-0b915d41ed0e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9c09392-1832-4240-b620-a0d989c8339a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0052ca83-9b05-46e9-94b4-0b915d41ed0e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE762</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f2138756-04d5-4e60-b424-1665520fcccd" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3cd7a784-2da7-4696-93fe-5ecd92c8f506">
    <cim:IdentifiedObject.name>69-77_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0052ca83-9b05-46e9-94b4-0b915d41ed0e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_851cf9f9-4386-4bde-b059-76100678b08d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_851cf9f9-4386-4bde-b059-76100678b08d">
    <cim:IdentifiedObject.name>BREAKER220</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f2138756-04d5-4e60-b424-1665520fcccd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_efe22817-f67b-4f1b-bc84-85b44ead45ce">
    <cim:IdentifiedObject.name>69-77_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24515c45-caab-443f-b81c-abfc52662245" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_851cf9f9-4386-4bde-b059-76100678b08d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_24515c45-caab-443f-b81c-abfc52662245">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE763</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f2138756-04d5-4e60-b424-1665520fcccd" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ed6a2e68-0444-4275-97e3-a83333e12c10">
    <cim:IdentifiedObject.name>69-77_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24515c45-caab-443f-b81c-abfc52662245" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d919cbb4-3d86-40fd-83ce-423a4c563a22" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d919cbb4-3d86-40fd-83ce-423a4c563a22">
    <cim:IdentifiedObject.name>DISCONNECTOR440</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f2138756-04d5-4e60-b424-1665520fcccd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_61e0e727-164e-426a-ad7f-51b79a64082f">
    <cim:IdentifiedObject.name>69-77_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75073d23-93b0-43f7-9634-8732ee94a155" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d919cbb4-3d86-40fd-83ce-423a4c563a22" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_75073d23-93b0-43f7-9634-8732ee94a155">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE764</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f2138756-04d5-4e60-b424-1665520fcccd" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a426c725-54a8-4efd-914b-c42d96fc3976">
    <cim:IdentifiedObject.name>BAY_11-13_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ea23a058-b5e3-4d72-bb4e-e3e86d6cdb43">
    <cim:IdentifiedObject.name>11-13_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ad24468d-a28f-b429-516b-96cb497d6c85" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5af94b-27d5-44af-a818-c540e41edb9c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c2e084fe-f28f-4359-878b-8a31704d5842" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c2e084fe-f28f-4359-878b-8a31704d5842">
    <cim:IdentifiedObject.name>DISCONNECTOR441</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a426c725-54a8-4efd-914b-c42d96fc3976" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_48989ec1-f233-4d8a-96d7-f76e41643fea">
    <cim:IdentifiedObject.name>11-13_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2e03331b-3742-4fc0-8708-a1055170545d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c2e084fe-f28f-4359-878b-8a31704d5842" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2e03331b-3742-4fc0-8708-a1055170545d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE765</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a426c725-54a8-4efd-914b-c42d96fc3976" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8b51e37d-5053-4439-995a-2c758456a0af">
    <cim:IdentifiedObject.name>11-13_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2e03331b-3742-4fc0-8708-a1055170545d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_19271a5b-7271-40bc-85d8-770ddc67406a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_19271a5b-7271-40bc-85d8-770ddc67406a">
    <cim:IdentifiedObject.name>BREAKER221</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a426c725-54a8-4efd-914b-c42d96fc3976" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_de36629b-6119-48da-9d0d-4a9356b2ba7f">
    <cim:IdentifiedObject.name>11-13_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cbda5e10-7c14-4388-b72a-8590f2ff9ac5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_19271a5b-7271-40bc-85d8-770ddc67406a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cbda5e10-7c14-4388-b72a-8590f2ff9ac5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE766</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a426c725-54a8-4efd-914b-c42d96fc3976" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_599d0b2e-07cf-438d-9661-b500565aa3b0">
    <cim:IdentifiedObject.name>11-13_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cbda5e10-7c14-4388-b72a-8590f2ff9ac5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_84f9e211-3b14-4c41-b9f9-8d7b754e6bd2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_84f9e211-3b14-4c41-b9f9-8d7b754e6bd2">
    <cim:IdentifiedObject.name>DISCONNECTOR442</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a426c725-54a8-4efd-914b-c42d96fc3976" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4eef75a4-eac8-46e6-8f56-9c5ace9f2b81">
    <cim:IdentifiedObject.name>11-13_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b7bc6e66-e0b9-4905-9399-628c3081b553" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_84f9e211-3b14-4c41-b9f9-8d7b754e6bd2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b7bc6e66-e0b9-4905-9399-628c3081b553">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE767</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a426c725-54a8-4efd-914b-c42d96fc3976" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dc833519-682e-4690-bbe9-ed6720d09cf2">
    <cim:IdentifiedObject.name>BAY_11-13_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04851e1b-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_3645f16f-4cc6-4cdc-a41d-1cf48a94ae93">
    <cim:IdentifiedObject.name>11-13_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ceea2636-4e05-39ff-6a35-111d38e2044e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3be9367d-294a-496e-8b04-dae05ed5cf7d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43ab1285-5de6-49bd-99df-edd4b023eb6d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_43ab1285-5de6-49bd-99df-edd4b023eb6d">
    <cim:IdentifiedObject.name>DISCONNECTOR443</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dc833519-682e-4690-bbe9-ed6720d09cf2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_526ac079-e204-43f3-bc67-e41da71e66e7">
    <cim:IdentifiedObject.name>11-13_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a73ccf8-8a24-4ed3-af5f-1fbedf7934e3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43ab1285-5de6-49bd-99df-edd4b023eb6d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4a73ccf8-8a24-4ed3-af5f-1fbedf7934e3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE768</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dc833519-682e-4690-bbe9-ed6720d09cf2" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a9a78917-537f-401c-b27c-185e0640b2c2">
    <cim:IdentifiedObject.name>11-13_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a73ccf8-8a24-4ed3-af5f-1fbedf7934e3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_15ff5f17-ae34-490d-ad34-c62954d971f0" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_15ff5f17-ae34-490d-ad34-c62954d971f0">
    <cim:IdentifiedObject.name>BREAKER222</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dc833519-682e-4690-bbe9-ed6720d09cf2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b07ba636-0feb-4906-b110-21d68c700bd1">
    <cim:IdentifiedObject.name>11-13_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5216354c-8614-428a-9288-0fd41332c3fe" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_15ff5f17-ae34-490d-ad34-c62954d971f0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5216354c-8614-428a-9288-0fd41332c3fe">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE769</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dc833519-682e-4690-bbe9-ed6720d09cf2" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8ed1c881-0b58-4ce6-8a9b-15a9785bb1b5">
    <cim:IdentifiedObject.name>11-13_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5216354c-8614-428a-9288-0fd41332c3fe" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e56e3798-b2db-482d-9834-cf74f406372b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e56e3798-b2db-482d-9834-cf74f406372b">
    <cim:IdentifiedObject.name>DISCONNECTOR444</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dc833519-682e-4690-bbe9-ed6720d09cf2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_97df5265-dbce-4fc0-8355-274d0acecf03">
    <cim:IdentifiedObject.name>11-13_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f51d41a-91a3-48b0-ac13-b4556548b5c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e56e3798-b2db-482d-9834-cf74f406372b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8f51d41a-91a3-48b0-ac13-b4556548b5c4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE770</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dc833519-682e-4690-bbe9-ed6720d09cf2" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1578af3e-7603-415c-a438-bebcfabe5678">
    <cim:IdentifiedObject.name>BAY_103-105_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5e247d84-0ec9-4123-b760-d791955d2e4f">
    <cim:IdentifiedObject.name>103-105_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_63a000e9-79ec-f600-55d8-3ba11dba009f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6d0e868-a337-47a3-bbb6-73172f1e4323" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c860c713-f00f-4210-b66e-c6372220892a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c860c713-f00f-4210-b66e-c6372220892a">
    <cim:IdentifiedObject.name>DISCONNECTOR445</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1578af3e-7603-415c-a438-bebcfabe5678" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_675e2e67-b0c6-4ad4-af9d-18f5aae10854">
    <cim:IdentifiedObject.name>103-105_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f089d19d-f3bc-47a4-b5d1-06b1f13c962f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c860c713-f00f-4210-b66e-c6372220892a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f089d19d-f3bc-47a4-b5d1-06b1f13c962f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE771</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1578af3e-7603-415c-a438-bebcfabe5678" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f0f37618-e0bc-48db-b77a-1f4c13938a89">
    <cim:IdentifiedObject.name>103-105_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f089d19d-f3bc-47a4-b5d1-06b1f13c962f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66e9eea4-514e-440a-8aac-02094bed0a5d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_66e9eea4-514e-440a-8aac-02094bed0a5d">
    <cim:IdentifiedObject.name>BREAKER223</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1578af3e-7603-415c-a438-bebcfabe5678" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_5ac2e6b3-7363-4c61-9dc3-51e0f7fe2ab0">
    <cim:IdentifiedObject.name>103-105_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1c7973d-a087-444a-9dd8-c9c4b5f4ef8f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66e9eea4-514e-440a-8aac-02094bed0a5d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e1c7973d-a087-444a-9dd8-c9c4b5f4ef8f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE772</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1578af3e-7603-415c-a438-bebcfabe5678" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3b5fc79c-8e68-4455-bad3-5fde555eca83">
    <cim:IdentifiedObject.name>103-105_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1c7973d-a087-444a-9dd8-c9c4b5f4ef8f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df7141a0-91ba-494b-8c5a-a9028e895b01" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_df7141a0-91ba-494b-8c5a-a9028e895b01">
    <cim:IdentifiedObject.name>DISCONNECTOR446</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1578af3e-7603-415c-a438-bebcfabe5678" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_773c2f46-8b3f-4727-9a47-466d529f97be">
    <cim:IdentifiedObject.name>103-105_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab4e9dad-b0af-462a-992a-599bc6cc73eb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df7141a0-91ba-494b-8c5a-a9028e895b01" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ab4e9dad-b0af-462a-992a-599bc6cc73eb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE773</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1578af3e-7603-415c-a438-bebcfabe5678" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4bb2f1c4-7537-45e8-afb6-9ea3968d909b">
    <cim:IdentifiedObject.name>BAY_103-105_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8a19469e-6a15-4be5-87fa-3ecadd7c5fd2">
    <cim:IdentifiedObject.name>103-105_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2ab3db79-085e-31a9-824c-6ce58dd5d4fb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_322399a8-2163-4e51-a245-741704b651cf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c09b5937-a0c4-4471-9dac-d022b144dcf6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c09b5937-a0c4-4471-9dac-d022b144dcf6">
    <cim:IdentifiedObject.name>DISCONNECTOR447</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4bb2f1c4-7537-45e8-afb6-9ea3968d909b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2159289a-660b-4058-9610-e5c7fd1c308d">
    <cim:IdentifiedObject.name>103-105_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86f7fe72-cdde-4500-bdde-879f68940265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c09b5937-a0c4-4471-9dac-d022b144dcf6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_86f7fe72-cdde-4500-bdde-879f68940265">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE774</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4bb2f1c4-7537-45e8-afb6-9ea3968d909b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_02ca3ce6-cd53-48a7-810f-99e1ecc68e3e">
    <cim:IdentifiedObject.name>103-105_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86f7fe72-cdde-4500-bdde-879f68940265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be8b7c2f-4ab4-4edd-a5ef-a7c7d835d07c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_be8b7c2f-4ab4-4edd-a5ef-a7c7d835d07c">
    <cim:IdentifiedObject.name>BREAKER224</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4bb2f1c4-7537-45e8-afb6-9ea3968d909b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2f3bc24c-3e3f-4ea4-a7fc-c86e7fcd634c">
    <cim:IdentifiedObject.name>103-105_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_577ee3dd-feec-4226-8f47-2a1214bad225" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be8b7c2f-4ab4-4edd-a5ef-a7c7d835d07c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_577ee3dd-feec-4226-8f47-2a1214bad225">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE775</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4bb2f1c4-7537-45e8-afb6-9ea3968d909b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_846ccc14-9edc-4008-8ebf-25ac0d56387b">
    <cim:IdentifiedObject.name>103-105_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_577ee3dd-feec-4226-8f47-2a1214bad225" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_578b87c0-d3b3-4847-b198-0dcf2b954193" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_578b87c0-d3b3-4847-b198-0dcf2b954193">
    <cim:IdentifiedObject.name>DISCONNECTOR448</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4bb2f1c4-7537-45e8-afb6-9ea3968d909b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1e07d467-93ab-4e28-9909-9ef477284a13">
    <cim:IdentifiedObject.name>103-105_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2096b5a2-fc7d-4b5c-9941-4eca357fdd6b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_578b87c0-d3b3-4847-b198-0dcf2b954193" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2096b5a2-fc7d-4b5c-9941-4eca357fdd6b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE776</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4bb2f1c4-7537-45e8-afb6-9ea3968d909b" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_83b9b843-4ae5-4f5c-8223-d2011ea5e9c1">
    <cim:IdentifiedObject.name>BAY_45-49_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_90ba72eb-fb50-48c0-868a-d3ce673f19e4">
    <cim:IdentifiedObject.name>45-49_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e75d885a-c31f-d8f0-ca71-41fa39bb91a7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecb58946-3d89-4aad-8cf1-bbdefc9f967c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f7c2a913-6155-4493-a5cd-2171cbea9c3c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f7c2a913-6155-4493-a5cd-2171cbea9c3c">
    <cim:IdentifiedObject.name>DISCONNECTOR449</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_83b9b843-4ae5-4f5c-8223-d2011ea5e9c1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_51e73b52-bdb2-4f13-b573-de2ed954dbde">
    <cim:IdentifiedObject.name>45-49_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08238207-c5b8-488b-abcd-85851415c948" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f7c2a913-6155-4493-a5cd-2171cbea9c3c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_08238207-c5b8-488b-abcd-85851415c948">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE777</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_83b9b843-4ae5-4f5c-8223-d2011ea5e9c1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e1085382-c3ea-48c3-8cbf-39e0f79b3141">
    <cim:IdentifiedObject.name>45-49_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08238207-c5b8-488b-abcd-85851415c948" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f86a950-52d7-44ef-896d-afedd0838dd2" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_8f86a950-52d7-44ef-896d-afedd0838dd2">
    <cim:IdentifiedObject.name>BREAKER225</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_83b9b843-4ae5-4f5c-8223-d2011ea5e9c1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_100b2d95-6402-420c-8ff1-7211ea1de89d">
    <cim:IdentifiedObject.name>45-49_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9390e1b-45a3-4422-ae6d-4d1c4feb265b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f86a950-52d7-44ef-896d-afedd0838dd2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b9390e1b-45a3-4422-ae6d-4d1c4feb265b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE778</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_83b9b843-4ae5-4f5c-8223-d2011ea5e9c1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b3fd6ed5-6b06-4a40-9496-b38248fd7ba3">
    <cim:IdentifiedObject.name>45-49_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9390e1b-45a3-4422-ae6d-4d1c4feb265b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_236f9d20-c75a-470b-88b8-2eb69e2c062c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_236f9d20-c75a-470b-88b8-2eb69e2c062c">
    <cim:IdentifiedObject.name>DISCONNECTOR450</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_83b9b843-4ae5-4f5c-8223-d2011ea5e9c1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_42327327-0261-4af5-9d4a-af8cfbafd852">
    <cim:IdentifiedObject.name>45-49_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9532e9b1-5d28-4053-9644-6136dc29e381" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_236f9d20-c75a-470b-88b8-2eb69e2c062c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9532e9b1-5d28-4053-9644-6136dc29e381">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE779</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_83b9b843-4ae5-4f5c-8223-d2011ea5e9c1" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4762371d-8743-4b94-942f-e04711f71821">
    <cim:IdentifiedObject.name>BAY_45-49_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_cbd3679d-f623-4d9c-b989-0c55be6137dc">
    <cim:IdentifiedObject.name>45-49_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_78c24a17-ce65-aa59-6754-536706ac68dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d27c1aa0-9500-4cf3-ad1e-72527ad8fde7" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d27c1aa0-9500-4cf3-ad1e-72527ad8fde7">
    <cim:IdentifiedObject.name>DISCONNECTOR451</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4762371d-8743-4b94-942f-e04711f71821" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_140d4a2f-caee-4313-97c4-3f83242b7e3c">
    <cim:IdentifiedObject.name>45-49_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_422c22b7-57c3-4c91-871c-c4e66ef73574" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d27c1aa0-9500-4cf3-ad1e-72527ad8fde7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_422c22b7-57c3-4c91-871c-c4e66ef73574">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE780</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4762371d-8743-4b94-942f-e04711f71821" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7adb09fe-e8b3-48a9-863e-1de161c4f55b">
    <cim:IdentifiedObject.name>45-49_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_422c22b7-57c3-4c91-871c-c4e66ef73574" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0abbca7e-07e4-4f21-89e2-3ef0b958c39d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0abbca7e-07e4-4f21-89e2-3ef0b958c39d">
    <cim:IdentifiedObject.name>BREAKER226</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4762371d-8743-4b94-942f-e04711f71821" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_fef332fd-0e54-45b8-94d2-153125e2caac">
    <cim:IdentifiedObject.name>45-49_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce4b65b4-65b7-4f6a-8540-246df6555aaa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0abbca7e-07e4-4f21-89e2-3ef0b958c39d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ce4b65b4-65b7-4f6a-8540-246df6555aaa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE781</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4762371d-8743-4b94-942f-e04711f71821" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d1ed5146-ef3e-4a00-a576-f4d6c0568733">
    <cim:IdentifiedObject.name>45-49_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce4b65b4-65b7-4f6a-8540-246df6555aaa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e42d28f3-0f42-4733-a315-d84004b2706c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e42d28f3-0f42-4733-a315-d84004b2706c">
    <cim:IdentifiedObject.name>DISCONNECTOR452</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4762371d-8743-4b94-942f-e04711f71821" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_31c26e26-3415-49e6-8651-fe194727aea0">
    <cim:IdentifiedObject.name>45-49_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_018db44c-2ad5-4c08-b0d2-6b18966c3198" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e42d28f3-0f42-4733-a315-d84004b2706c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_018db44c-2ad5-4c08-b0d2-6b18966c3198">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE782</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4762371d-8743-4b94-942f-e04711f71821" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_93ccb14f-1f9c-434a-98d8-b2a85cac6695">
    <cim:IdentifiedObject.name>BAY_88-89_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_59c43966-55ad-40b7-b5a5-3cb61e05f905">
    <cim:IdentifiedObject.name>88-89_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_32730068-3de2-5722-82aa-593c7d3f28fa" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ac8bfe7-375a-432b-b4be-823c87c151b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_470070f6-9253-47c4-bf9e-87389093fa7b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_470070f6-9253-47c4-bf9e-87389093fa7b">
    <cim:IdentifiedObject.name>DISCONNECTOR453</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_93ccb14f-1f9c-434a-98d8-b2a85cac6695" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_42ae3aee-2950-4ad1-9776-fe038b05be71">
    <cim:IdentifiedObject.name>88-89_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1719436b-05cd-4274-971c-8bdcdac69024" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_470070f6-9253-47c4-bf9e-87389093fa7b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1719436b-05cd-4274-971c-8bdcdac69024">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE783</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_93ccb14f-1f9c-434a-98d8-b2a85cac6695" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4f571eb1-1ada-4b78-8734-2f272b61c48e">
    <cim:IdentifiedObject.name>88-89_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1719436b-05cd-4274-971c-8bdcdac69024" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b87f06ae-329b-405f-bd25-850805fa661b" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b87f06ae-329b-405f-bd25-850805fa661b">
    <cim:IdentifiedObject.name>BREAKER227</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_93ccb14f-1f9c-434a-98d8-b2a85cac6695" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_cb7abcf4-d46f-415d-9548-70c205fe17f6">
    <cim:IdentifiedObject.name>88-89_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d743f65b-8456-4122-927e-58d4b23d32fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b87f06ae-329b-405f-bd25-850805fa661b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d743f65b-8456-4122-927e-58d4b23d32fa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE784</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_93ccb14f-1f9c-434a-98d8-b2a85cac6695" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ddadf1d8-8ade-41fc-bc3e-fa02a865b98c">
    <cim:IdentifiedObject.name>88-89_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d743f65b-8456-4122-927e-58d4b23d32fa" />
