    <cim:Terminal.ConductingEquipment rdf:resource="#_fa361d5c-c77e-4c7d-b33b-f156e4ad44c8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_fa361d5c-c77e-4c7d-b33b-f156e4ad44c8">
    <cim:IdentifiedObject.name>DISCONNECTOR454</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_93ccb14f-1f9c-434a-98d8-b2a85cac6695" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_61ac1eb9-ef04-4030-b464-dbaff3e27c5a">
    <cim:IdentifiedObject.name>88-89_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a14d69f-d3f9-4f50-90d5-5b48804bcdf5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa361d5c-c77e-4c7d-b33b-f156e4ad44c8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3a14d69f-d3f9-4f50-90d5-5b48804bcdf5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE785</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_93ccb14f-1f9c-434a-98d8-b2a85cac6695" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2f42145f-bdeb-4fe0-a107-223dde26058a">
    <cim:IdentifiedObject.name>BAY_88-89_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_f3bca2b1-b967-4af3-b5cd-983aff3cbd9d">
    <cim:IdentifiedObject.name>88-89_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c361fb10-cacd-ea8d-b49d-003a5d76bf1d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_105c4095-8c33-4358-8e8b-4d49c3aa8b27" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f5b3f4a-a3e9-4cbb-b622-60e23cbb4491" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9f5b3f4a-a3e9-4cbb-b622-60e23cbb4491">
    <cim:IdentifiedObject.name>DISCONNECTOR455</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2f42145f-bdeb-4fe0-a107-223dde26058a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a2aa69d6-b3c3-45ae-86da-7dd83cd95155">
    <cim:IdentifiedObject.name>88-89_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_888f5fab-37ef-453f-8f43-532709351afa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f5b3f4a-a3e9-4cbb-b622-60e23cbb4491" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_888f5fab-37ef-453f-8f43-532709351afa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE786</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2f42145f-bdeb-4fe0-a107-223dde26058a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4db0d7cc-8e64-43e2-831f-6ba4bbdf0059">
    <cim:IdentifiedObject.name>88-89_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_888f5fab-37ef-453f-8f43-532709351afa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_327d3cdc-ff63-4934-87ef-89ccfd02fc45" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_327d3cdc-ff63-4934-87ef-89ccfd02fc45">
    <cim:IdentifiedObject.name>BREAKER228</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2f42145f-bdeb-4fe0-a107-223dde26058a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_eeee405e-59a3-4be4-9bd1-f9b6ec3f8262">
    <cim:IdentifiedObject.name>88-89_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8aafd87-4bfc-4d9d-95c0-79921ea9d68a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_327d3cdc-ff63-4934-87ef-89ccfd02fc45" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b8aafd87-4bfc-4d9d-95c0-79921ea9d68a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE787</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2f42145f-bdeb-4fe0-a107-223dde26058a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e2d5d9a3-1f73-4db2-9a7f-294b38cae62f">
    <cim:IdentifiedObject.name>88-89_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8aafd87-4bfc-4d9d-95c0-79921ea9d68a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca0ed4eb-a1d7-47b2-93e5-51206684b503" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ca0ed4eb-a1d7-47b2-93e5-51206684b503">
    <cim:IdentifiedObject.name>DISCONNECTOR456</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2f42145f-bdeb-4fe0-a107-223dde26058a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6df060a0-096e-432e-a38d-c18e4ba5fb72">
    <cim:IdentifiedObject.name>88-89_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_935994b8-33d8-440c-b4b6-b0636e462c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca0ed4eb-a1d7-47b2-93e5-51206684b503" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_935994b8-33d8-440c-b4b6-b0636e462c06">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE788</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2f42145f-bdeb-4fe0-a107-223dde26058a" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_df1ef8a1-9b6c-4386-9f8d-9b333d9233d5">
    <cim:IdentifiedObject.name>BAY_80-98_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_a331a7a4-4e7a-450b-8053-1562576e8090">
    <cim:IdentifiedObject.name>80-98_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_18ad6123-6173-a037-7c87-28e0600b77c4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4fc948dc-85e4-4030-b716-273d32f2f0bd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4fc948dc-85e4-4030-b716-273d32f2f0bd">
    <cim:IdentifiedObject.name>DISCONNECTOR457</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df1ef8a1-9b6c-4386-9f8d-9b333d9233d5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_497558bc-27c7-4b31-a570-2b09d86aaa6b">
    <cim:IdentifiedObject.name>80-98_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07a3ac9a-6241-4800-9b21-352d85de3e9b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4fc948dc-85e4-4030-b716-273d32f2f0bd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_07a3ac9a-6241-4800-9b21-352d85de3e9b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE789</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df1ef8a1-9b6c-4386-9f8d-9b333d9233d5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7901e7c3-1109-48e1-a757-39cb57767546">
    <cim:IdentifiedObject.name>80-98_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07a3ac9a-6241-4800-9b21-352d85de3e9b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f744888-5648-417f-b456-2ddf98ac4afe" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_4f744888-5648-417f-b456-2ddf98ac4afe">
    <cim:IdentifiedObject.name>BREAKER229</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df1ef8a1-9b6c-4386-9f8d-9b333d9233d5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b3bca8e9-2b64-4a16-8824-76e6160f9d7a">
    <cim:IdentifiedObject.name>80-98_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ea04fd8-4255-470b-b680-f4f96bec7b51" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f744888-5648-417f-b456-2ddf98ac4afe" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5ea04fd8-4255-470b-b680-f4f96bec7b51">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE790</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df1ef8a1-9b6c-4386-9f8d-9b333d9233d5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6c4b21c3-dcb8-436a-adad-7989c4d1000a">
    <cim:IdentifiedObject.name>80-98_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ea04fd8-4255-470b-b680-f4f96bec7b51" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b12dbded-638e-4d64-808f-0bcc1f311305" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b12dbded-638e-4d64-808f-0bcc1f311305">
    <cim:IdentifiedObject.name>DISCONNECTOR458</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df1ef8a1-9b6c-4386-9f8d-9b333d9233d5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_089a8615-447c-4198-8204-8f8c0d68a48b">
    <cim:IdentifiedObject.name>80-98_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30c3464e-e601-4746-bb43-c4a4e83e26e2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b12dbded-638e-4d64-808f-0bcc1f311305" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_30c3464e-e601-4746-bb43-c4a4e83e26e2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE791</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df1ef8a1-9b6c-4386-9f8d-9b333d9233d5" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e444ba2b-3b98-4fa8-a217-2cb6b6f8f1cd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE792</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04773b62-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_16c5a642-86b5-4c13-be7e-536fd5c8584c">
    <cim:IdentifiedObject.name>BUSBAR103</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04773b62-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8e411c94-18bd-49d6-9e1d-2bb977d38ec0">
    <cim:IdentifiedObject.name>80-98_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e444ba2b-3b98-4fa8-a217-2cb6b6f8f1cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16c5a642-86b5-4c13-be7e-536fd5c8584c" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_fbdcca00-bd95-44a0-a963-706625feff2e">
    <cim:IdentifiedObject.name>BAY_80-98_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04773b62-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_cbb1e546-1ac2-4bdc-9ec4-7b72b9f51e68">
    <cim:IdentifiedObject.name>80-98_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_77dbc7c3-8d2d-f0c7-84e2-ef7f193e5c9a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e444ba2b-3b98-4fa8-a217-2cb6b6f8f1cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b753bd53-d11d-4edf-90ad-876cfad7825b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b753bd53-d11d-4edf-90ad-876cfad7825b">
    <cim:IdentifiedObject.name>DISCONNECTOR459</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fbdcca00-bd95-44a0-a963-706625feff2e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_221ff6f7-bcb5-48fa-840b-a4d63dcf2f17">
    <cim:IdentifiedObject.name>80-98_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3bf2df9-6d3f-4a4a-a70a-f0b8c3601977" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b753bd53-d11d-4edf-90ad-876cfad7825b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c3bf2df9-6d3f-4a4a-a70a-f0b8c3601977">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE793</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fbdcca00-bd95-44a0-a963-706625feff2e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_293b6268-211b-4559-9536-cb6bfde9e5de">
    <cim:IdentifiedObject.name>80-98_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3bf2df9-6d3f-4a4a-a70a-f0b8c3601977" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68c2513f-65eb-46d8-bdab-c97d10568863" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_68c2513f-65eb-46d8-bdab-c97d10568863">
    <cim:IdentifiedObject.name>BREAKER230</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fbdcca00-bd95-44a0-a963-706625feff2e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d3d4f26a-c25f-4f52-8026-8bd39abf15c3">
    <cim:IdentifiedObject.name>80-98_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_16ad6da7-47dd-4e79-8f00-0c51575cecb7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68c2513f-65eb-46d8-bdab-c97d10568863" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_16ad6da7-47dd-4e79-8f00-0c51575cecb7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE794</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fbdcca00-bd95-44a0-a963-706625feff2e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_644d7528-6b37-4afa-b500-6107ac12095a">
    <cim:IdentifiedObject.name>80-98_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_16ad6da7-47dd-4e79-8f00-0c51575cecb7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2aea476b-f1cf-4786-8188-033fd9334c1d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2aea476b-f1cf-4786-8188-033fd9334c1d">
    <cim:IdentifiedObject.name>DISCONNECTOR460</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fbdcca00-bd95-44a0-a963-706625feff2e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a11f2276-55ee-47c6-8979-284b94aec390">
    <cim:IdentifiedObject.name>80-98_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7750be0f-dc3a-4119-9c88-a497bf28d0fc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2aea476b-f1cf-4786-8188-033fd9334c1d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7750be0f-dc3a-4119-9c88-a497bf28d0fc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE795</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fbdcca00-bd95-44a0-a963-706625feff2e" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_94d1c2b1-7816-488b-9864-e39581d48ff8">
    <cim:IdentifiedObject.name>BAY_91-92_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f8f29-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_3a780bc9-040d-45c0-b450-d7aeeaf43f8b">
    <cim:IdentifiedObject.name>91-92_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3577a6a2-a7fa-0e0b-8b86-825aa1b3715a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c568048-499c-4697-9b84-1516d365a766" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_93acb536-c853-4426-a299-3a7bd2e3d3ac" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_93acb536-c853-4426-a299-3a7bd2e3d3ac">
    <cim:IdentifiedObject.name>DISCONNECTOR461</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_94d1c2b1-7816-488b-9864-e39581d48ff8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fc7bada8-d66d-4c9b-987f-a6f4d0ac0632">
    <cim:IdentifiedObject.name>91-92_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e179c8fc-1f04-468b-933c-55b86a32d320" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_93acb536-c853-4426-a299-3a7bd2e3d3ac" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e179c8fc-1f04-468b-933c-55b86a32d320">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE796</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_94d1c2b1-7816-488b-9864-e39581d48ff8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8ff1127c-e021-4363-a181-a1f5a4a033b4">
    <cim:IdentifiedObject.name>91-92_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e179c8fc-1f04-468b-933c-55b86a32d320" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b341cce2-a8ca-4e30-9b11-f7366a48fd84" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b341cce2-a8ca-4e30-9b11-f7366a48fd84">
    <cim:IdentifiedObject.name>BREAKER231</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_94d1c2b1-7816-488b-9864-e39581d48ff8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b0856c9f-60b7-4be2-b2e1-4f65001540a1">
    <cim:IdentifiedObject.name>91-92_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4054e352-de8f-468b-8f7f-38f1d0b74cc7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b341cce2-a8ca-4e30-9b11-f7366a48fd84" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4054e352-de8f-468b-8f7f-38f1d0b74cc7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE797</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_94d1c2b1-7816-488b-9864-e39581d48ff8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_25275d7a-174e-44fe-9628-89ce64f57096">
    <cim:IdentifiedObject.name>91-92_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4054e352-de8f-468b-8f7f-38f1d0b74cc7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23d74d19-ef55-4ac8-b4f9-520012147c21" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_23d74d19-ef55-4ac8-b4f9-520012147c21">
    <cim:IdentifiedObject.name>DISCONNECTOR462</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_94d1c2b1-7816-488b-9864-e39581d48ff8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_135de19f-f40b-4228-8029-67d51abe5972">
    <cim:IdentifiedObject.name>91-92_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d23ef02f-089c-406a-9ec3-7fb3939be673" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23d74d19-ef55-4ac8-b4f9-520012147c21" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d23ef02f-089c-406a-9ec3-7fb3939be673">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE798</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_94d1c2b1-7816-488b-9864-e39581d48ff8" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_fa7ccdf2-14c0-4e35-b987-5ec1049d79b6">
    <cim:IdentifiedObject.name>BAY_91-92_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_f204f383-6b0b-4a2c-866f-c0b42da475f9">
    <cim:IdentifiedObject.name>91-92_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4b9261ee-5857-15bb-5132-eeddf1b2e84d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eead1765-5772-47fc-b9c6-ffd73241ae30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0304136d-2dc1-4db5-9c3f-0a4273459b27" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0304136d-2dc1-4db5-9c3f-0a4273459b27">
    <cim:IdentifiedObject.name>DISCONNECTOR463</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fa7ccdf2-14c0-4e35-b987-5ec1049d79b6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2e9b8063-f2f8-43f9-89fb-7213da8e4775">
    <cim:IdentifiedObject.name>91-92_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b16bdbe1-b235-41d1-ac83-ea896209c959" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0304136d-2dc1-4db5-9c3f-0a4273459b27" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b16bdbe1-b235-41d1-ac83-ea896209c959">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE799</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fa7ccdf2-14c0-4e35-b987-5ec1049d79b6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ac67d6ac-dae3-4081-b35a-2d6b11779b27">
    <cim:IdentifiedObject.name>91-92_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b16bdbe1-b235-41d1-ac83-ea896209c959" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_afcb10d1-0eac-4f1c-ae2c-c30bfd473f9a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_afcb10d1-0eac-4f1c-ae2c-c30bfd473f9a">
    <cim:IdentifiedObject.name>BREAKER232</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fa7ccdf2-14c0-4e35-b987-5ec1049d79b6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ae58a040-078c-4f45-ab25-1de290e92aa0">
    <cim:IdentifiedObject.name>91-92_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f1f5e36-11e2-47e6-b019-b594a76e3b06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_afcb10d1-0eac-4f1c-ae2c-c30bfd473f9a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8f1f5e36-11e2-47e6-b019-b594a76e3b06">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE800</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fa7ccdf2-14c0-4e35-b987-5ec1049d79b6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7f08ace6-a35c-4aa8-a57c-6c6b6d523c58">
    <cim:IdentifiedObject.name>91-92_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f1f5e36-11e2-47e6-b019-b594a76e3b06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1fd7277b-384b-4a01-8e4a-e5453d54ed47" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1fd7277b-384b-4a01-8e4a-e5453d54ed47">
    <cim:IdentifiedObject.name>DISCONNECTOR464</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fa7ccdf2-14c0-4e35-b987-5ec1049d79b6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ed299c67-c91a-42aa-a6b7-126aedbf37cd">
    <cim:IdentifiedObject.name>91-92_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_94dd59b6-5d9d-4a19-a986-fc96728acd46" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1fd7277b-384b-4a01-8e4a-e5453d54ed47" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_94dd59b6-5d9d-4a19-a986-fc96728acd46">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE801</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fa7ccdf2-14c0-4e35-b987-5ec1049d79b6" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_697f5647-56af-4cce-9f40-3c9b18a72d20">
    <cim:IdentifiedObject.name>BAY_7-12_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047eb571-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_def048f0-2e9b-479b-bc25-43b96143c297">
    <cim:IdentifiedObject.name>7-12_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bd99c6ed-3462-0959-1885-55181b310749" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1fcb42b5-8aa5-4ab3-abe6-9718e6d35c2f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acc1bcdd-91e0-408b-8ec1-03c8e19d8d38" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_acc1bcdd-91e0-408b-8ec1-03c8e19d8d38">
    <cim:IdentifiedObject.name>DISCONNECTOR465</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_697f5647-56af-4cce-9f40-3c9b18a72d20" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a307213e-dd78-4abb-b9f4-cc0e6d02295d">
    <cim:IdentifiedObject.name>7-12_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0d712f2-0ab9-43e0-8d3b-adddf334c6e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acc1bcdd-91e0-408b-8ec1-03c8e19d8d38" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a0d712f2-0ab9-43e0-8d3b-adddf334c6e4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE802</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_697f5647-56af-4cce-9f40-3c9b18a72d20" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_60e033a9-5aa3-4e65-a80e-bf288ef57c2e">
    <cim:IdentifiedObject.name>7-12_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0d712f2-0ab9-43e0-8d3b-adddf334c6e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_85c33dfb-09e6-4968-91b1-f910b77bbb48" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_85c33dfb-09e6-4968-91b1-f910b77bbb48">
    <cim:IdentifiedObject.name>BREAKER233</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_697f5647-56af-4cce-9f40-3c9b18a72d20" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_8f84cc34-5217-41b2-86f7-c18bbe49627f">
    <cim:IdentifiedObject.name>7-12_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44bcc4b4-61bc-452e-b752-ffe57d6592dd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_85c33dfb-09e6-4968-91b1-f910b77bbb48" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_44bcc4b4-61bc-452e-b752-ffe57d6592dd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE803</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_697f5647-56af-4cce-9f40-3c9b18a72d20" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_56d9e13c-5844-4d1f-b01e-43cb8ebba99f">
    <cim:IdentifiedObject.name>7-12_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44bcc4b4-61bc-452e-b752-ffe57d6592dd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b6baf12-c9b2-43f0-9694-6f00afca8467" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6b6baf12-c9b2-43f0-9694-6f00afca8467">
    <cim:IdentifiedObject.name>DISCONNECTOR466</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_697f5647-56af-4cce-9f40-3c9b18a72d20" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ea86fa53-f480-4ae0-b2e9-a9c93d0beebb">
    <cim:IdentifiedObject.name>7-12_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b60144b-9674-4465-a2c8-f07d814891f8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b6baf12-c9b2-43f0-9694-6f00afca8467" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7b60144b-9674-4465-a2c8-f07d814891f8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE804</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_697f5647-56af-4cce-9f40-3c9b18a72d20" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_01a2f767-bde0-4b03-9408-adb38e878eb3">
    <cim:IdentifiedObject.name>BAY_7-12_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_28de929a-88fd-4465-934d-76cdfd7cdfe8">
    <cim:IdentifiedObject.name>7-12_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d9461afa-08ca-19d4-f44b-27073a817ea5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6588009c-6ec4-402e-84a6-1314ee2740c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d6a0673-9c47-4e51-9249-79dde5de6eee" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4d6a0673-9c47-4e51-9249-79dde5de6eee">
    <cim:IdentifiedObject.name>DISCONNECTOR467</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_01a2f767-bde0-4b03-9408-adb38e878eb3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f6d6a243-736b-4dcb-a996-71cc69504c73">
    <cim:IdentifiedObject.name>7-12_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b00a7472-8214-4e83-b009-9e60ebecefab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d6a0673-9c47-4e51-9249-79dde5de6eee" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b00a7472-8214-4e83-b009-9e60ebecefab">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE805</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_01a2f767-bde0-4b03-9408-adb38e878eb3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_38b61826-6975-4a65-946f-6d9ac5e7d33b">
    <cim:IdentifiedObject.name>7-12_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b00a7472-8214-4e83-b009-9e60ebecefab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28606ef5-a626-4b54-8abf-c21e23d46159" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_28606ef5-a626-4b54-8abf-c21e23d46159">
    <cim:IdentifiedObject.name>BREAKER234</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_01a2f767-bde0-4b03-9408-adb38e878eb3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d1974fd0-ea47-48cc-9bef-8f655f846f10">
    <cim:IdentifiedObject.name>7-12_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd6d33d9-2abd-40a3-a3d4-19f04c44da2d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28606ef5-a626-4b54-8abf-c21e23d46159" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fd6d33d9-2abd-40a3-a3d4-19f04c44da2d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE806</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_01a2f767-bde0-4b03-9408-adb38e878eb3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c00e3829-562d-441c-be00-2430834d782a">
    <cim:IdentifiedObject.name>7-12_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd6d33d9-2abd-40a3-a3d4-19f04c44da2d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9465b47c-0074-4d12-b701-c52704182bc2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9465b47c-0074-4d12-b701-c52704182bc2">
    <cim:IdentifiedObject.name>DISCONNECTOR468</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_01a2f767-bde0-4b03-9408-adb38e878eb3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b57fd990-23dd-49a1-846e-53ab02470856">
    <cim:IdentifiedObject.name>7-12_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5b698cf7-840d-422f-ba6e-609d8a0a051f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9465b47c-0074-4d12-b701-c52704182bc2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5b698cf7-840d-422f-ba6e-609d8a0a051f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE807</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_01a2f767-bde0-4b03-9408-adb38e878eb3" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c3410450-58cb-4b1c-9f2e-9091d7c24059">
    <cim:IdentifiedObject.name>BAY_99-100_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04644fa4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_4f57e587-05ab-496f-9e90-6f5afaeef756">
    <cim:IdentifiedObject.name>99-100_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3feee477-4514-f9da-2c80-6ae8ebb888e4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e8fe545-f447-4145-99e9-84ed84a7d4e9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aea22039-64b9-4aa8-90df-85eb6ecf4117" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_aea22039-64b9-4aa8-90df-85eb6ecf4117">
    <cim:IdentifiedObject.name>DISCONNECTOR469</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3410450-58cb-4b1c-9f2e-9091d7c24059" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c13a8a65-ca45-4d97-8706-01c87015dadb">
    <cim:IdentifiedObject.name>99-100_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30b3e88a-907a-4c9f-bcfa-e48bca0a9eaa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aea22039-64b9-4aa8-90df-85eb6ecf4117" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_30b3e88a-907a-4c9f-bcfa-e48bca0a9eaa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE808</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3410450-58cb-4b1c-9f2e-9091d7c24059" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c9fce634-f560-453d-a6c3-6c159ebcc252">
    <cim:IdentifiedObject.name>99-100_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30b3e88a-907a-4c9f-bcfa-e48bca0a9eaa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb11efb4-159d-4aea-ac15-a98e6b0ef03a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_cb11efb4-159d-4aea-ac15-a98e6b0ef03a">
    <cim:IdentifiedObject.name>BREAKER235</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3410450-58cb-4b1c-9f2e-9091d7c24059" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2e1bd52e-e1b6-4850-bfad-14499f7f14e2">
    <cim:IdentifiedObject.name>99-100_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_637221c5-7081-4b92-b002-29e9fcde6e97" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb11efb4-159d-4aea-ac15-a98e6b0ef03a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_637221c5-7081-4b92-b002-29e9fcde6e97">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE809</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3410450-58cb-4b1c-9f2e-9091d7c24059" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6893a6f3-8b1a-43e0-a886-8682946ad3ff">
    <cim:IdentifiedObject.name>99-100_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_637221c5-7081-4b92-b002-29e9fcde6e97" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd66200f-1012-4591-a540-3f538cb640c2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bd66200f-1012-4591-a540-3f538cb640c2">
    <cim:IdentifiedObject.name>DISCONNECTOR470</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3410450-58cb-4b1c-9f2e-9091d7c24059" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3e6fab17-3d0e-42e2-8ac8-f19e8e3ea49a">
    <cim:IdentifiedObject.name>99-100_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4aeb1284-384a-44db-9219-0b86f8e78966" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd66200f-1012-4591-a540-3f538cb640c2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4aeb1284-384a-44db-9219-0b86f8e78966">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE810</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3410450-58cb-4b1c-9f2e-9091d7c24059" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_efca195b-0e09-43ea-a36f-6c4f27bf85c4">
    <cim:IdentifiedObject.name>BAY_99-100_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ea4904d0-bdb9-4db7-bb9b-34d7c3b7d3ee">
    <cim:IdentifiedObject.name>99-100_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c6bf4774-774e-e272-52a1-adda26e8bb20" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a8f0269-e6bb-4c64-a64c-43cf85409cda" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0a8f0269-e6bb-4c64-a64c-43cf85409cda">
    <cim:IdentifiedObject.name>DISCONNECTOR471</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_efca195b-0e09-43ea-a36f-6c4f27bf85c4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2f63bb00-9555-47db-9410-5a3fdf3e02ba">
    <cim:IdentifiedObject.name>99-100_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f19097e-4e14-48f7-949e-686df94ac09d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a8f0269-e6bb-4c64-a64c-43cf85409cda" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8f19097e-4e14-48f7-949e-686df94ac09d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE811</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_efca195b-0e09-43ea-a36f-6c4f27bf85c4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d48e1a41-a107-4c51-9c06-6bb985eeef8a">
    <cim:IdentifiedObject.name>99-100_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f19097e-4e14-48f7-949e-686df94ac09d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b979ad66-a60d-431c-bc61-38285c62f748" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b979ad66-a60d-431c-bc61-38285c62f748">
    <cim:IdentifiedObject.name>BREAKER236</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_efca195b-0e09-43ea-a36f-6c4f27bf85c4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_92f088d6-3cd8-499d-9594-d48d6745f96d">
    <cim:IdentifiedObject.name>99-100_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0eee801-f3d8-49aa-bec9-845d14f432f0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b979ad66-a60d-431c-bc61-38285c62f748" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d0eee801-f3d8-49aa-bec9-845d14f432f0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE812</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_efca195b-0e09-43ea-a36f-6c4f27bf85c4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d509c3d3-519d-47c0-a9c5-22e34560b6c1">
    <cim:IdentifiedObject.name>99-100_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0eee801-f3d8-49aa-bec9-845d14f432f0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_246c172c-f040-4db8-b87e-ff1d847dade9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_246c172c-f040-4db8-b87e-ff1d847dade9">
    <cim:IdentifiedObject.name>DISCONNECTOR472</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_efca195b-0e09-43ea-a36f-6c4f27bf85c4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ef1b5e6b-d2d1-4604-bf06-23921ad5529f">
    <cim:IdentifiedObject.name>99-100_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fb8f8ee4-5284-484a-a8c7-1b7f8da423e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_246c172c-f040-4db8-b87e-ff1d847dade9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fb8f8ee4-5284-484a-a8c7-1b7f8da423e4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE813</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_efca195b-0e09-43ea-a36f-6c4f27bf85c4" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_bfcfe091-1e3f-4fdc-9faf-21483a5406a6">
    <cim:IdentifiedObject.name>BAY_114-115_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04791027-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_36153ac8-f5cb-4cf1-9e06-175fff791995">
    <cim:IdentifiedObject.name>114-115_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_472651ab-53d8-8160-2fb1-156d83d6259a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11f043d4-eb65-4bba-85e7-51f0119764f9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4fd81bf5-d52f-443c-943b-57b95f53eb17" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4fd81bf5-d52f-443c-943b-57b95f53eb17">
    <cim:IdentifiedObject.name>DISCONNECTOR473</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bfcfe091-1e3f-4fdc-9faf-21483a5406a6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_68c7905b-bb23-4d08-b5df-7e992ff73808">
    <cim:IdentifiedObject.name>114-115_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_286761da-5fad-418d-936f-1ab3df2ddb5e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4fd81bf5-d52f-443c-943b-57b95f53eb17" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_286761da-5fad-418d-936f-1ab3df2ddb5e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE814</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bfcfe091-1e3f-4fdc-9faf-21483a5406a6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6037600d-3d0a-4acf-b52e-c4fe972907f8">
    <cim:IdentifiedObject.name>114-115_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_286761da-5fad-418d-936f-1ab3df2ddb5e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d483867-7693-4bf1-9960-6265e6f49c0c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_4d483867-7693-4bf1-9960-6265e6f49c0c">
    <cim:IdentifiedObject.name>BREAKER237</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bfcfe091-1e3f-4fdc-9faf-21483a5406a6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_08322950-2f8e-4bf2-b01f-9261a482e96a">
    <cim:IdentifiedObject.name>114-115_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18fdf59d-f141-4844-812d-c2d5e6f722aa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d483867-7693-4bf1-9960-6265e6f49c0c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_18fdf59d-f141-4844-812d-c2d5e6f722aa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE815</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bfcfe091-1e3f-4fdc-9faf-21483a5406a6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_54ca61e9-4a8b-494b-9d09-de81321a5b4b">
    <cim:IdentifiedObject.name>114-115_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18fdf59d-f141-4844-812d-c2d5e6f722aa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_326c05f0-c835-4c3c-8dd0-2dfcc6e5a43e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_326c05f0-c835-4c3c-8dd0-2dfcc6e5a43e">
    <cim:IdentifiedObject.name>DISCONNECTOR474</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bfcfe091-1e3f-4fdc-9faf-21483a5406a6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f2680fb7-f472-401d-ae3f-bec1c64b0727">
    <cim:IdentifiedObject.name>114-115_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a2364ff-8a8e-4cff-9b51-29fce18b4e39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_326c05f0-c835-4c3c-8dd0-2dfcc6e5a43e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4a2364ff-8a8e-4cff-9b51-29fce18b4e39">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE816</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bfcfe091-1e3f-4fdc-9faf-21483a5406a6" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bbf02b0c-9ad3-4b74-872d-5ab3cd64bafc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE817</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04555b83-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_3e13aae7-c757-4d27-a6a3-b81c37002827">
    <cim:IdentifiedObject.name>BUSBAR104</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04555b83-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_596e4cf6-d37f-44d5-8711-7ccb772e9f5f">
    <cim:IdentifiedObject.name>114-115_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbf02b0c-9ad3-4b74-872d-5ab3cd64bafc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e13aae7-c757-4d27-a6a3-b81c37002827" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_9e245b39-140b-4e7f-b4b3-3218b99cb29f">
    <cim:IdentifiedObject.name>BAY_114-115_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04555b83-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e6389ede-a39d-43db-bcbc-66105aca930a">
    <cim:IdentifiedObject.name>114-115_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2349ef6d-5d94-a967-5c3a-788082d6504c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbf02b0c-9ad3-4b74-872d-5ab3cd64bafc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ea008797-7ca1-47dc-887b-024581cbbc96" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ea008797-7ca1-47dc-887b-024581cbbc96">
    <cim:IdentifiedObject.name>DISCONNECTOR475</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9e245b39-140b-4e7f-b4b3-3218b99cb29f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2919aee9-decb-4080-aa9a-a26986685d8e">
    <cim:IdentifiedObject.name>114-115_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6370620b-06d0-42be-9816-f033efd5332f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ea008797-7ca1-47dc-887b-024581cbbc96" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6370620b-06d0-42be-9816-f033efd5332f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE818</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9e245b39-140b-4e7f-b4b3-3218b99cb29f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7316f1f1-a8fa-48da-933a-1b23d6428e24">
    <cim:IdentifiedObject.name>114-115_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6370620b-06d0-42be-9816-f033efd5332f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a1cbcbd-c359-4a4e-8363-1cf2654a8b0c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_5a1cbcbd-c359-4a4e-8363-1cf2654a8b0c">
    <cim:IdentifiedObject.name>BREAKER238</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9e245b39-140b-4e7f-b4b3-3218b99cb29f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_81456150-237b-4b0b-a075-6cd03e343625">
    <cim:IdentifiedObject.name>114-115_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22e5d8b2-0134-4bac-b5a7-9081c1213b58" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a1cbcbd-c359-4a4e-8363-1cf2654a8b0c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_22e5d8b2-0134-4bac-b5a7-9081c1213b58">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE819</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9e245b39-140b-4e7f-b4b3-3218b99cb29f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e7ea1f56-22bc-4ffb-a571-d92593409f15">
    <cim:IdentifiedObject.name>114-115_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22e5d8b2-0134-4bac-b5a7-9081c1213b58" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ace68b66-1068-4ab3-903c-b8f5fa057d27" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ace68b66-1068-4ab3-903c-b8f5fa057d27">
    <cim:IdentifiedObject.name>DISCONNECTOR476</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9e245b39-140b-4e7f-b4b3-3218b99cb29f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b984ea2d-46cf-4dbd-bbc6-25dd9a802b17">
    <cim:IdentifiedObject.name>114-115_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_832a4273-3563-4841-8c72-a686f583a637" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ace68b66-1068-4ab3-903c-b8f5fa057d27" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_832a4273-3563-4841-8c72-a686f583a637">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE820</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9e245b39-140b-4e7f-b4b3-3218b99cb29f" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_07b57b67-6f2d-41d6-bccf-7e32afe6e088">
    <cim:IdentifiedObject.name>BAY_83-84_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_dfa63237-efdc-4067-a48b-17905eb34ad2">
    <cim:IdentifiedObject.name>83-84_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0f3f7aac-85e9-7bb0-ed1d-39ce0bc92fe5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25e5b925-2873-437f-ac0f-f22ebd79ed2b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d46285e-a0fe-4fda-9182-066f8fc7ca0f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1d46285e-a0fe-4fda-9182-066f8fc7ca0f">
    <cim:IdentifiedObject.name>DISCONNECTOR477</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_07b57b67-6f2d-41d6-bccf-7e32afe6e088" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_46b55aef-a1cd-4aca-b4a6-29e73d936a2f">
    <cim:IdentifiedObject.name>83-84_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7597d97a-54a7-45eb-b685-7a9a5bf150df" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d46285e-a0fe-4fda-9182-066f8fc7ca0f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7597d97a-54a7-45eb-b685-7a9a5bf150df">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE821</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_07b57b67-6f2d-41d6-bccf-7e32afe6e088" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4eb1b465-e749-4717-bb11-bf9aa49c177e">
    <cim:IdentifiedObject.name>83-84_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7597d97a-54a7-45eb-b685-7a9a5bf150df" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37df70bf-306b-46c4-ba57-5f33d2664dba" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_37df70bf-306b-46c4-ba57-5f33d2664dba">
    <cim:IdentifiedObject.name>BREAKER239</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_07b57b67-6f2d-41d6-bccf-7e32afe6e088" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_929f0272-484a-4b14-bf55-228557811b8c">
    <cim:IdentifiedObject.name>83-84_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5305389-70b1-4d36-af70-a45c60ec3e51" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37df70bf-306b-46c4-ba57-5f33d2664dba" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f5305389-70b1-4d36-af70-a45c60ec3e51">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE822</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_07b57b67-6f2d-41d6-bccf-7e32afe6e088" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1f9b939e-89fe-4608-a3e2-e734f1db482d">
    <cim:IdentifiedObject.name>83-84_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5305389-70b1-4d36-af70-a45c60ec3e51" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_451181fc-856d-4bf1-8b87-8a5256536d40" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_451181fc-856d-4bf1-8b87-8a5256536d40">
    <cim:IdentifiedObject.name>DISCONNECTOR478</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_07b57b67-6f2d-41d6-bccf-7e32afe6e088" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_16ceef81-2fe8-4d03-bcdd-92a3fa302f9f">
    <cim:IdentifiedObject.name>83-84_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_229b6036-58f5-4e54-aae5-901481622cd8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_451181fc-856d-4bf1-8b87-8a5256536d40" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_229b6036-58f5-4e54-aae5-901481622cd8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE823</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_07b57b67-6f2d-41d6-bccf-7e32afe6e088" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dd3fe817-1148-475e-a2b8-9717f80c509e">
    <cim:IdentifiedObject.name>BAY_83-84_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b0bf4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_cb0acd82-da2f-4708-bd25-163c11ff9304">
    <cim:IdentifiedObject.name>83-84_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9fe5991b-d796-d35f-1466-5fdd49be077f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3aa4809e-3eee-4fdd-94db-406de5fa92fc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_744e5d32-23bb-412d-bfb8-f463e8dc1a5a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_744e5d32-23bb-412d-bfb8-f463e8dc1a5a">
    <cim:IdentifiedObject.name>DISCONNECTOR479</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dd3fe817-1148-475e-a2b8-9717f80c509e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_27844014-ed4c-40ed-9007-2a2b79093818">
    <cim:IdentifiedObject.name>83-84_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f685c937-2bcf-4ca3-91ec-b08d78a4f5f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_744e5d32-23bb-412d-bfb8-f463e8dc1a5a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f685c937-2bcf-4ca3-91ec-b08d78a4f5f6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE824</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dd3fe817-1148-475e-a2b8-9717f80c509e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b40db494-befd-4ddf-b771-73ebf3cefe22">
    <cim:IdentifiedObject.name>83-84_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f685c937-2bcf-4ca3-91ec-b08d78a4f5f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_889330ca-e72e-472d-b920-2138888a2517" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_889330ca-e72e-472d-b920-2138888a2517">
    <cim:IdentifiedObject.name>BREAKER240</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dd3fe817-1148-475e-a2b8-9717f80c509e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_51962f30-2142-489d-be13-dc1874c69eb4">
    <cim:IdentifiedObject.name>83-84_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9e3cfb0b-dd21-4053-8ba1-61a48fefd267" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_889330ca-e72e-472d-b920-2138888a2517" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9e3cfb0b-dd21-4053-8ba1-61a48fefd267">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE825</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dd3fe817-1148-475e-a2b8-9717f80c509e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f5d4edda-aa84-49ab-9b8a-df9e0663c245">
    <cim:IdentifiedObject.name>83-84_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9e3cfb0b-dd21-4053-8ba1-61a48fefd267" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_62b18bac-9774-4a3a-b103-a6e74524893f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_62b18bac-9774-4a3a-b103-a6e74524893f">
    <cim:IdentifiedObject.name>DISCONNECTOR480</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dd3fe817-1148-475e-a2b8-9717f80c509e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_698825c3-c770-4113-8722-d3c9713996e6">
    <cim:IdentifiedObject.name>83-84_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ce1cbd0-517c-4dce-a47d-c82e9a0e3264" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_62b18bac-9774-4a3a-b103-a6e74524893f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0ce1cbd0-517c-4dce-a47d-c82e9a0e3264">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE826</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dd3fe817-1148-475e-a2b8-9717f80c509e" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9bb1b6e4-4575-406c-87fd-a953d3696459">
    <cim:IdentifiedObject.name>BAY_71-73_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b78-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2e6af33f-8494-40d9-8974-9438b946074e">
    <cim:IdentifiedObject.name>71-73_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_357fdfe3-cf0c-166b-2cd0-02ee619333fb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04fbd03a-8de8-487f-871a-437bcbd05499" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e51c389-e7d0-40ea-8c5f-96ae126b893a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1e51c389-e7d0-40ea-8c5f-96ae126b893a">
    <cim:IdentifiedObject.name>DISCONNECTOR481</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9bb1b6e4-4575-406c-87fd-a953d3696459" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_258156f6-24ec-488a-b587-81957ed176e2">
    <cim:IdentifiedObject.name>71-73_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a3d056c-1433-4c42-a13e-292ab6ff955f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e51c389-e7d0-40ea-8c5f-96ae126b893a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7a3d056c-1433-4c42-a13e-292ab6ff955f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE827</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9bb1b6e4-4575-406c-87fd-a953d3696459" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c2d64f36-9a13-4ec4-ba8f-ae2f48995e11">
    <cim:IdentifiedObject.name>71-73_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a3d056c-1433-4c42-a13e-292ab6ff955f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff036361-c27b-4cc7-bfa3-3038f95847b1" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ff036361-c27b-4cc7-bfa3-3038f95847b1">
    <cim:IdentifiedObject.name>BREAKER241</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9bb1b6e4-4575-406c-87fd-a953d3696459" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_25a3bee5-e4f2-4bd2-a947-de1a1037c052">
    <cim:IdentifiedObject.name>71-73_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0bd5d3e4-dfd2-47d0-8f56-3ee2d5ded24a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff036361-c27b-4cc7-bfa3-3038f95847b1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0bd5d3e4-dfd2-47d0-8f56-3ee2d5ded24a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE828</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9bb1b6e4-4575-406c-87fd-a953d3696459" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_346606c7-a84f-48b0-bcf4-8eeee79dd09e">
    <cim:IdentifiedObject.name>71-73_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0bd5d3e4-dfd2-47d0-8f56-3ee2d5ded24a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c8374a7-e009-4187-b7a1-5de42b780db7" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0c8374a7-e009-4187-b7a1-5de42b780db7">
    <cim:IdentifiedObject.name>DISCONNECTOR482</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9bb1b6e4-4575-406c-87fd-a953d3696459" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_656700cd-ec33-4741-bc2d-2c23d1895bfd">
    <cim:IdentifiedObject.name>71-73_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd59abd6-6498-4e55-9ae0-eaa54130c6de" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c8374a7-e009-4187-b7a1-5de42b780db7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dd59abd6-6498-4e55-9ae0-eaa54130c6de">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE829</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9bb1b6e4-4575-406c-87fd-a953d3696459" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_82f34cbf-78f2-4514-ba9c-883440c43243">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE831</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047b8129-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_dcec37b8-403d-42d3-a0ce-dda1af813d27">
    <cim:IdentifiedObject.name>BUSBAR105</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b8129-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_ee7208a4-3aaf-4239-b8f2-648d90d73aae">
    <cim:IdentifiedObject.name>14-15_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82f34cbf-78f2-4514-ba9c-883440c43243" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dcec37b8-403d-42d3-a0ce-dda1af813d27" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_46fe92e1-ce04-4a04-a844-5a3f79dd4ec9">
    <cim:IdentifiedObject.name>BAY_14-15_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b8129-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_dc9e4d9e-4f85-4132-b6ec-15b117033e3a">
    <cim:IdentifiedObject.name>14-15_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c48dfd7c-cbc0-b98c-ec61-b5bea38fd86f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82f34cbf-78f2-4514-ba9c-883440c43243" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bab049d2-6717-40bc-a306-09eed26cacf3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bab049d2-6717-40bc-a306-09eed26cacf3">
    <cim:IdentifiedObject.name>DISCONNECTOR483</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_46fe92e1-ce04-4a04-a844-5a3f79dd4ec9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b554b8fc-8407-4d52-b352-03c800a900cd">
    <cim:IdentifiedObject.name>14-15_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2593376e-a706-421b-b309-c209499d77f0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bab049d2-6717-40bc-a306-09eed26cacf3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2593376e-a706-421b-b309-c209499d77f0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE832</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_46fe92e1-ce04-4a04-a844-5a3f79dd4ec9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fb8791ae-9287-4975-8e45-8b424b4a3151">
    <cim:IdentifiedObject.name>14-15_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2593376e-a706-421b-b309-c209499d77f0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a21c93fc-4c51-46c5-804c-d6e01de43f91" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a21c93fc-4c51-46c5-804c-d6e01de43f91">
    <cim:IdentifiedObject.name>BREAKER242</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_46fe92e1-ce04-4a04-a844-5a3f79dd4ec9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_93c6bcd4-1de9-46cb-9145-aeb99aff37b4">
    <cim:IdentifiedObject.name>14-15_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5b439fc3-2eca-4ebc-907b-497e96de6346" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a21c93fc-4c51-46c5-804c-d6e01de43f91" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5b439fc3-2eca-4ebc-907b-497e96de6346">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE833</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_46fe92e1-ce04-4a04-a844-5a3f79dd4ec9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4288713d-aecf-4e57-b6b7-f2b3bd2f90fe">
    <cim:IdentifiedObject.name>14-15_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5b439fc3-2eca-4ebc-907b-497e96de6346" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_85647f1f-f507-471b-8c52-ccaf13200a36" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_85647f1f-f507-471b-8c52-ccaf13200a36">
    <cim:IdentifiedObject.name>DISCONNECTOR484</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_46fe92e1-ce04-4a04-a844-5a3f79dd4ec9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_559a9ff5-5aab-4016-9652-0f1c965f310d">
    <cim:IdentifiedObject.name>14-15_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43a428cb-c840-4d33-b881-ff9c5e722e45" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_85647f1f-f507-471b-8c52-ccaf13200a36" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_43a428cb-c840-4d33-b881-ff9c5e722e45">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE834</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_46fe92e1-ce04-4a04-a844-5a3f79dd4ec9" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_19949670-4d79-4352-9237-31e274bc8866">
    <cim:IdentifiedObject.name>BAY_14-15_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2b647149-786a-4533-b27c-297ce3379575">
    <cim:IdentifiedObject.name>14-15_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_040c64a4-18ad-44e8-606a-ddd4f5ea98bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_753f0aa3-f430-4db4-8374-3fb3c77d46d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dcdd50c8-a47f-41a5-b25e-fd3a0ccff9b5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_dcdd50c8-a47f-41a5-b25e-fd3a0ccff9b5">
    <cim:IdentifiedObject.name>DISCONNECTOR485</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_19949670-4d79-4352-9237-31e274bc8866" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_79238b57-47e7-4d02-9673-e06ea187bd99">
    <cim:IdentifiedObject.name>14-15_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f41a05f6-456b-49d1-b1b9-eb86d0b5fcbd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dcdd50c8-a47f-41a5-b25e-fd3a0ccff9b5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f41a05f6-456b-49d1-b1b9-eb86d0b5fcbd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE835</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_19949670-4d79-4352-9237-31e274bc8866" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8e3fe0b1-a861-45fe-b306-3de46967b2f9">
    <cim:IdentifiedObject.name>14-15_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f41a05f6-456b-49d1-b1b9-eb86d0b5fcbd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a46d5ada-28e5-46ca-ad37-a595c17cef21" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a46d5ada-28e5-46ca-ad37-a595c17cef21">
    <cim:IdentifiedObject.name>BREAKER243</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_19949670-4d79-4352-9237-31e274bc8866" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_0b2e80a4-2928-4e8d-b24d-ce836c222650">
    <cim:IdentifiedObject.name>14-15_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_307510b9-cff6-4e5a-a3d0-85a11cc8a4e5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a46d5ada-28e5-46ca-ad37-a595c17cef21" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_307510b9-cff6-4e5a-a3d0-85a11cc8a4e5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE836</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_19949670-4d79-4352-9237-31e274bc8866" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_682e8a35-6cec-46ad-963c-cbb8dfc80f73">
    <cim:IdentifiedObject.name>14-15_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_307510b9-cff6-4e5a-a3d0-85a11cc8a4e5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d3314cb-af89-462f-94f0-20eae52d524b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2d3314cb-af89-462f-94f0-20eae52d524b">
    <cim:IdentifiedObject.name>DISCONNECTOR486</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_19949670-4d79-4352-9237-31e274bc8866" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_66d075d6-7f99-41b2-8329-7985a727dbc0">
    <cim:IdentifiedObject.name>14-15_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ddb2e85c-3e9b-4884-b5b3-f47a552455b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d3314cb-af89-462f-94f0-20eae52d524b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ddb2e85c-3e9b-4884-b5b3-f47a552455b8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE837</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_19949670-4d79-4352-9237-31e274bc8866" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_668fa091-0ebe-44dc-9213-e77df8f2bb1e">
    <cim:IdentifiedObject.name>BAY_80-96_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_3b4b1343-5d29-43db-9f52-4639a029df87">
    <cim:IdentifiedObject.name>80-96_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_18ad6123-6173-a037-7c87-28e0600b77c4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c2994d36-6e75-4383-99df-9df13e4b07ab" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c2994d36-6e75-4383-99df-9df13e4b07ab">
    <cim:IdentifiedObject.name>DISCONNECTOR487</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_668fa091-0ebe-44dc-9213-e77df8f2bb1e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_61269829-22fc-4d5b-ac9c-1c2f404ee902">
    <cim:IdentifiedObject.name>80-96_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_73793ccf-f894-4537-bfd7-ba1d4e1fadf2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c2994d36-6e75-4383-99df-9df13e4b07ab" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_73793ccf-f894-4537-bfd7-ba1d4e1fadf2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE838</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_668fa091-0ebe-44dc-9213-e77df8f2bb1e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1cda09dc-71f7-4203-9ec4-f836c8e00e18">
    <cim:IdentifiedObject.name>80-96_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_73793ccf-f894-4537-bfd7-ba1d4e1fadf2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1aa6495-6135-4c3c-83b3-17b2cb93e5bc" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a1aa6495-6135-4c3c-83b3-17b2cb93e5bc">
    <cim:IdentifiedObject.name>BREAKER244</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_668fa091-0ebe-44dc-9213-e77df8f2bb1e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_1294d3ff-2803-45ee-86c1-40e51108e4be">
    <cim:IdentifiedObject.name>80-96_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c067a6e4-df6d-44a7-a194-11af7c7250b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1aa6495-6135-4c3c-83b3-17b2cb93e5bc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c067a6e4-df6d-44a7-a194-11af7c7250b7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE839</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_668fa091-0ebe-44dc-9213-e77df8f2bb1e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_01c36a72-7ac0-482f-980e-de1b7ed9952f">
    <cim:IdentifiedObject.name>80-96_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c067a6e4-df6d-44a7-a194-11af7c7250b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65368643-4779-4bb9-8778-6b1dcca55b90" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_65368643-4779-4bb9-8778-6b1dcca55b90">
    <cim:IdentifiedObject.name>DISCONNECTOR488</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_668fa091-0ebe-44dc-9213-e77df8f2bb1e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_99b874d3-d888-4057-9b60-b43dbc35074f">
    <cim:IdentifiedObject.name>80-96_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99c9a57b-d3f7-4ece-a9ff-4b96a9113101" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65368643-4779-4bb9-8778-6b1dcca55b90" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_99c9a57b-d3f7-4ece-a9ff-4b96a9113101">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE840</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_668fa091-0ebe-44dc-9213-e77df8f2bb1e" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_27ba23f4-5aae-4645-b206-653819189901">
    <cim:IdentifiedObject.name>BAY_80-96_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c5210f35-92b0-45b0-883b-7069de7ed8fc">
    <cim:IdentifiedObject.name>80-96_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7807d17b-4bb3-4172-fbfb-d1448c70fbe4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ee88115-6b6b-4242-8951-cd957c2c3484" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35651f0f-6775-442f-afc9-784e0831448f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_35651f0f-6775-442f-afc9-784e0831448f">
    <cim:IdentifiedObject.name>DISCONNECTOR489</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27ba23f4-5aae-4645-b206-653819189901" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_df0deda8-5928-4f93-8c66-705a8d43d293">
    <cim:IdentifiedObject.name>80-96_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d66426e7-3ad0-4748-862d-68d8444166cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35651f0f-6775-442f-afc9-784e0831448f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d66426e7-3ad0-4748-862d-68d8444166cd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE841</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_27ba23f4-5aae-4645-b206-653819189901" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_44b05012-85f0-45e0-b312-367bcfb663cd">
    <cim:IdentifiedObject.name>80-96_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d66426e7-3ad0-4748-862d-68d8444166cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_61ff5ad0-24c4-4f5f-853a-46c05a7329fa" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_61ff5ad0-24c4-4f5f-853a-46c05a7329fa">
    <cim:IdentifiedObject.name>BREAKER245</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27ba23f4-5aae-4645-b206-653819189901" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_7cddf410-7e09-4f0e-9960-24a92a6b0b2b">
    <cim:IdentifiedObject.name>80-96_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c1c1608-db87-4753-b286-eb176dfb1926" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_61ff5ad0-24c4-4f5f-853a-46c05a7329fa" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3c1c1608-db87-4753-b286-eb176dfb1926">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE842</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_27ba23f4-5aae-4645-b206-653819189901" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_55ad8bd8-1384-4749-8ff3-6f2221514ffa">
    <cim:IdentifiedObject.name>80-96_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c1c1608-db87-4753-b286-eb176dfb1926" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f530838-bed2-4ff8-9c62-161b6914bc17" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8f530838-bed2-4ff8-9c62-161b6914bc17">
    <cim:IdentifiedObject.name>DISCONNECTOR490</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27ba23f4-5aae-4645-b206-653819189901" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_5b66767b-3ac9-4e45-8554-4542d33170ef">
    <cim:IdentifiedObject.name>80-96_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b7a9fd94-e963-4ccc-a858-ac88de82b05c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f530838-bed2-4ff8-9c62-161b6914bc17" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b7a9fd94-e963-4ccc-a858-ac88de82b05c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE843</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_27ba23f4-5aae-4645-b206-653819189901" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8ad27d23-895f-43ed-acc9-f4376c9bf545">
    <cim:IdentifiedObject.name>BAY_56-59_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_28c37fa5-0157-42f7-aff7-b9f5a72a216d">
    <cim:IdentifiedObject.name>56-59_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2ea8aa51-3de7-a015-613a-a38be03cf7bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1fe9b2b-14da-4e0b-b4f9-c436b51d6e77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b431c2c6-270d-4ccb-af35-24dbaeb4a855" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b431c2c6-270d-4ccb-af35-24dbaeb4a855">
    <cim:IdentifiedObject.name>DISCONNECTOR491</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8ad27d23-895f-43ed-acc9-f4376c9bf545" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_5a830da9-fc74-4c3e-a723-c34ecf22eea5">
    <cim:IdentifiedObject.name>56-59_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_013fe5ed-3fef-453d-bf67-f018a6ba0f60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b431c2c6-270d-4ccb-af35-24dbaeb4a855" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_013fe5ed-3fef-453d-bf67-f018a6ba0f60">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE844</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ad27d23-895f-43ed-acc9-f4376c9bf545" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f6a6a3b9-2de2-4ab9-9a13-e9a7ad29d012">
    <cim:IdentifiedObject.name>56-59_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_013fe5ed-3fef-453d-bf67-f018a6ba0f60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6a8ba67-205c-441d-acd8-1f93c35ee58c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b6a8ba67-205c-441d-acd8-1f93c35ee58c">
    <cim:IdentifiedObject.name>BREAKER246</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8ad27d23-895f-43ed-acc9-f4376c9bf545" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ef33ecae-b25f-409b-bc53-2aaa8b396584">
    <cim:IdentifiedObject.name>56-59_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_31e988e1-e518-47cb-8159-b5d1a53461a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6a8ba67-205c-441d-acd8-1f93c35ee58c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_31e988e1-e518-47cb-8159-b5d1a53461a5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE845</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ad27d23-895f-43ed-acc9-f4376c9bf545" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f34fb275-8702-4515-9863-61dbf102d95d">
    <cim:IdentifiedObject.name>56-59_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_31e988e1-e518-47cb-8159-b5d1a53461a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34e995c4-5bcf-4fd4-8f58-770cfba613a9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_34e995c4-5bcf-4fd4-8f58-770cfba613a9">
    <cim:IdentifiedObject.name>DISCONNECTOR492</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8ad27d23-895f-43ed-acc9-f4376c9bf545" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c8eaf6cd-6522-450f-8762-224f817a96f7">
    <cim:IdentifiedObject.name>56-59_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_648a1b9b-952b-4dbe-98e0-87bbc753439e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34e995c4-5bcf-4fd4-8f58-770cfba613a9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_648a1b9b-952b-4dbe-98e0-87bbc753439e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE846</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ad27d23-895f-43ed-acc9-f4376c9bf545" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1d087f54-7496-49f1-9a95-8bb7bb4e14ee">
    <cim:IdentifiedObject.name>BAY_56-59_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b9e30d08-1e2f-48c5-9bc7-dcc48a928e39">
    <cim:IdentifiedObject.name>56-59_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_825ecc39-8548-b57d-9f3d-d01cbe257a0b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21d14911-dcf0-4988-b137-aa969a6b9c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a2b8a6c-3016-48ff-99c1-a32abc1a5ab4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1a2b8a6c-3016-48ff-99c1-a32abc1a5ab4">
    <cim:IdentifiedObject.name>DISCONNECTOR493</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d087f54-7496-49f1-9a95-8bb7bb4e14ee" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e01547c6-eda6-4096-be51-6201660a72c1">
    <cim:IdentifiedObject.name>56-59_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8cb1645-fcda-49fd-bde6-98d56cc0306d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a2b8a6c-3016-48ff-99c1-a32abc1a5ab4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e8cb1645-fcda-49fd-bde6-98d56cc0306d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE847</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d087f54-7496-49f1-9a95-8bb7bb4e14ee" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_44931eb4-014d-4bfd-bd19-fdf307cbe670">
    <cim:IdentifiedObject.name>56-59_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8cb1645-fcda-49fd-bde6-98d56cc0306d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8b31bb9-853e-43e0-bcc2-df45c2ab81d5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f8b31bb9-853e-43e0-bcc2-df45c2ab81d5">
    <cim:IdentifiedObject.name>BREAKER247</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d087f54-7496-49f1-9a95-8bb7bb4e14ee" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f47fd990-82de-485d-9780-1e4e0df67485">
    <cim:IdentifiedObject.name>56-59_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_faf098cf-06bf-4d56-86ab-44851d805e01" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8b31bb9-853e-43e0-bcc2-df45c2ab81d5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_faf098cf-06bf-4d56-86ab-44851d805e01">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE848</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d087f54-7496-49f1-9a95-8bb7bb4e14ee" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_cc4879e7-0037-42fb-9e5f-61c5f901b7be">
    <cim:IdentifiedObject.name>56-59_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_faf098cf-06bf-4d56-86ab-44851d805e01" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8998558-8b07-4ce5-ba3f-f418193c1408" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d8998558-8b07-4ce5-ba3f-f418193c1408">
    <cim:IdentifiedObject.name>DISCONNECTOR494</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d087f54-7496-49f1-9a95-8bb7bb4e14ee" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6847b6b7-3e42-4377-9b9a-0d08a88f3954">
    <cim:IdentifiedObject.name>56-59_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32d31df3-e8e1-473a-bd3c-c4623ca9135e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8998558-8b07-4ce5-ba3f-f418193c1408" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_32d31df3-e8e1-473a-bd3c-c4623ca9135e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE849</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d087f54-7496-49f1-9a95-8bb7bb4e14ee" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a8cf8b11-53f8-489e-ad57-e170ded9e8c7">
    <cim:IdentifiedObject.name>BAY_92-100_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_de0f777e-87ff-4502-8661-b950b984af48">
    <cim:IdentifiedObject.name>92-100_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4b9261ee-5857-15bb-5132-eeddf1b2e84d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eead1765-5772-47fc-b9c6-ffd73241ae30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f24004fa-7323-4b6c-804e-4f03b1f8e262" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f24004fa-7323-4b6c-804e-4f03b1f8e262">
    <cim:IdentifiedObject.name>DISCONNECTOR495</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a8cf8b11-53f8-489e-ad57-e170ded9e8c7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_abdb703d-1734-46d0-b4e2-d38423663cde">
    <cim:IdentifiedObject.name>92-100_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_583bdea2-67e8-4037-a77d-040f4bc28be4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f24004fa-7323-4b6c-804e-4f03b1f8e262" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_583bdea2-67e8-4037-a77d-040f4bc28be4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE850</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a8cf8b11-53f8-489e-ad57-e170ded9e8c7" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_30f9036f-da6b-4546-9a75-5107d97a9e58">
    <cim:IdentifiedObject.name>92-100_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_583bdea2-67e8-4037-a77d-040f4bc28be4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4fb8d750-fac1-4cac-8559-69884b050eaf" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_4fb8d750-fac1-4cac-8559-69884b050eaf">
    <cim:IdentifiedObject.name>BREAKER248</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a8cf8b11-53f8-489e-ad57-e170ded9e8c7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c31c749d-e1e0-4fc3-8c98-8b6e659b18b8">
    <cim:IdentifiedObject.name>92-100_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e07e6c00-ad93-4fb5-8c73-53f0ec298a97" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4fb8d750-fac1-4cac-8559-69884b050eaf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e07e6c00-ad93-4fb5-8c73-53f0ec298a97">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE851</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a8cf8b11-53f8-489e-ad57-e170ded9e8c7" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6f10c641-294b-40ef-b567-a4216339eb2e">
    <cim:IdentifiedObject.name>92-100_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e07e6c00-ad93-4fb5-8c73-53f0ec298a97" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09398b28-f233-4ebe-85c3-09ac5ad1aca3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_09398b28-f233-4ebe-85c3-09ac5ad1aca3">
    <cim:IdentifiedObject.name>DISCONNECTOR496</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a8cf8b11-53f8-489e-ad57-e170ded9e8c7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_dda2fafa-16cc-42bd-8a38-3e9bd5957c32">
    <cim:IdentifiedObject.name>92-100_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba9d6592-30b0-4b1d-880d-a66284603265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09398b28-f233-4ebe-85c3-09ac5ad1aca3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ba9d6592-30b0-4b1d-880d-a66284603265">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE852</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a8cf8b11-53f8-489e-ad57-e170ded9e8c7" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_76869564-5ab9-4ced-800a-2ecfeeba142e">
    <cim:IdentifiedObject.name>BAY_92-100_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_6edd0cfa-ad02-4e8d-934d-bd2cd05adf5b">
    <cim:IdentifiedObject.name>92-100_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c6bf4774-774e-e272-52a1-adda26e8bb20" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f49d2b26-1b4e-484b-9544-996bfadc1c82" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f49d2b26-1b4e-484b-9544-996bfadc1c82">
    <cim:IdentifiedObject.name>DISCONNECTOR497</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_76869564-5ab9-4ced-800a-2ecfeeba142e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_91fb46a0-f1b9-47d5-8161-e5779843fc46">
    <cim:IdentifiedObject.name>92-100_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6181ae94-c1be-47b7-b347-f1cf1d4a706c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f49d2b26-1b4e-484b-9544-996bfadc1c82" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6181ae94-c1be-47b7-b347-f1cf1d4a706c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE853</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_76869564-5ab9-4ced-800a-2ecfeeba142e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bfa6b2ec-3436-4df3-86ec-d8342af2d416">
    <cim:IdentifiedObject.name>92-100_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6181ae94-c1be-47b7-b347-f1cf1d4a706c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1e30f43-c052-4962-b5f4-2fd6ae372ef9" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f1e30f43-c052-4962-b5f4-2fd6ae372ef9">
    <cim:IdentifiedObject.name>BREAKER249</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_76869564-5ab9-4ced-800a-2ecfeeba142e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6f039e29-767d-4abd-9708-54cc2db66d02">
    <cim:IdentifiedObject.name>92-100_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b73a99bb-3870-4d88-b8b8-4f2774845308" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1e30f43-c052-4962-b5f4-2fd6ae372ef9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b73a99bb-3870-4d88-b8b8-4f2774845308">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE854</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_76869564-5ab9-4ced-800a-2ecfeeba142e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bc09e5d7-b306-4f7a-b425-73d7cde54525">
    <cim:IdentifiedObject.name>92-100_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b73a99bb-3870-4d88-b8b8-4f2774845308" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac2ab5b3-f3d6-466b-bfa6-315c2536c468" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ac2ab5b3-f3d6-466b-bfa6-315c2536c468">
    <cim:IdentifiedObject.name>DISCONNECTOR498</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_76869564-5ab9-4ced-800a-2ecfeeba142e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4bd8221b-9357-4197-aea1-3d4235f39016">
    <cim:IdentifiedObject.name>92-100_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99f7fdc2-95f8-482f-93ad-adf4a17d1647" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac2ab5b3-f3d6-466b-bfa6-315c2536c468" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_99f7fdc2-95f8-482f-93ad-adf4a17d1647">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE855</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_76869564-5ab9-4ced-800a-2ecfeeba142e" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a472f52c-df21-4c4c-981c-a813179a1c90">
    <cim:IdentifiedObject.name>BAY_43-44_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045e8349-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_df446166-a502-4f14-acc5-17bedf9946d0">
    <cim:IdentifiedObject.name>43-44_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_156616f8-7690-829f-a91f-3a045eb8209e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be6130cb-6e98-4380-8074-f02c21d566fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8de30d0a-5a18-46ab-91e0-ba27f14a074b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8de30d0a-5a18-46ab-91e0-ba27f14a074b">
    <cim:IdentifiedObject.name>DISCONNECTOR499</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a472f52c-df21-4c4c-981c-a813179a1c90" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1e02e2ec-953c-4556-a5f4-a78dc53b1588">
    <cim:IdentifiedObject.name>43-44_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43e464f6-9b7a-4b40-8879-e984204e40ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8de30d0a-5a18-46ab-91e0-ba27f14a074b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_43e464f6-9b7a-4b40-8879-e984204e40ac">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE856</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a472f52c-df21-4c4c-981c-a813179a1c90" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8e0e308b-e6b5-488f-b0a8-52b1bc934716">
    <cim:IdentifiedObject.name>43-44_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43e464f6-9b7a-4b40-8879-e984204e40ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5fea732e-cca6-45c8-abbb-c9d96bd1a4de" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_5fea732e-cca6-45c8-abbb-c9d96bd1a4de">
    <cim:IdentifiedObject.name>BREAKER250</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a472f52c-df21-4c4c-981c-a813179a1c90" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_9d4a3146-a6fe-4fbf-88b7-668419288103">
    <cim:IdentifiedObject.name>43-44_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0fad6ba1-c6d4-4cf0-87f1-27259391cfa4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5fea732e-cca6-45c8-abbb-c9d96bd1a4de" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0fad6ba1-c6d4-4cf0-87f1-27259391cfa4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE857</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a472f52c-df21-4c4c-981c-a813179a1c90" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b7a2f3d3-f7d2-4a15-ba86-7a05191895fc">
    <cim:IdentifiedObject.name>43-44_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0fad6ba1-c6d4-4cf0-87f1-27259391cfa4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdb62f60-f320-4588-bfc1-2ea92a456541" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bdb62f60-f320-4588-bfc1-2ea92a456541">
    <cim:IdentifiedObject.name>DISCONNECTOR500</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a472f52c-df21-4c4c-981c-a813179a1c90" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_88c5bfe1-07ed-4518-8c16-4884f1e440f1">
    <cim:IdentifiedObject.name>43-44_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2cb71bcd-863c-4370-947e-2001afd1c5f4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdb62f60-f320-4588-bfc1-2ea92a456541" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2cb71bcd-863c-4370-947e-2001afd1c5f4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE858</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a472f52c-df21-4c4c-981c-a813179a1c90" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2bb65d20-6045-4715-8cb9-485798a98587">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE859</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ffa2ca96-0801-4ec3-a2f6-86eb417906e6">
    <cim:IdentifiedObject.name>BUSBAR106</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f7bb539a-65fb-46b2-be6d-fb68a805fec4">
    <cim:IdentifiedObject.name>43-44_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bb65d20-6045-4715-8cb9-485798a98587" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffa2ca96-0801-4ec3-a2f6-86eb417906e6" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_e7137413-267b-4319-b845-eecece002997">
    <cim:IdentifiedObject.name>BAY_43-44_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_47b4cdc0-b20e-4f67-a8b1-fbcd7f44f7cf">
    <cim:IdentifiedObject.name>43-44_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_84c5ae03-c3b8-d0fe-8b6b-e43d8b912cb0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bb65d20-6045-4715-8cb9-485798a98587" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af592a25-92e5-43c9-936d-3a492fca21d4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_af592a25-92e5-43c9-936d-3a492fca21d4">
    <cim:IdentifiedObject.name>DISCONNECTOR501</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7137413-267b-4319-b845-eecece002997" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f1dfc8c1-65fe-49a4-a7ea-e06fb67a53d2">
    <cim:IdentifiedObject.name>43-44_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6be635d3-67b1-4260-b1ec-db072ac7cbfc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af592a25-92e5-43c9-936d-3a492fca21d4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6be635d3-67b1-4260-b1ec-db072ac7cbfc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE860</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7137413-267b-4319-b845-eecece002997" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_129c0e9c-4375-4048-9002-08a7e3f7493b">
    <cim:IdentifiedObject.name>43-44_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6be635d3-67b1-4260-b1ec-db072ac7cbfc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8fe7a47e-0a29-4a10-bf1f-850d236f3636" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_8fe7a47e-0a29-4a10-bf1f-850d236f3636">
    <cim:IdentifiedObject.name>BREAKER251</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7137413-267b-4319-b845-eecece002997" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_0c5f940e-2663-48f8-97da-4075ca446c92">
    <cim:IdentifiedObject.name>43-44_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aab6397f-6fb0-43f4-98f3-9f08a5206102" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8fe7a47e-0a29-4a10-bf1f-850d236f3636" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_aab6397f-6fb0-43f4-98f3-9f08a5206102">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE861</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7137413-267b-4319-b845-eecece002997" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c17fe56a-48fe-4cdc-9070-38442cbe9c49">
    <cim:IdentifiedObject.name>43-44_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aab6397f-6fb0-43f4-98f3-9f08a5206102" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_873c5000-fe46-4f56-b91e-4f7f8acfa4ae" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_873c5000-fe46-4f56-b91e-4f7f8acfa4ae">
    <cim:IdentifiedObject.name>DISCONNECTOR502</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7137413-267b-4319-b845-eecece002997" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_150d416f-1a54-49de-8bb2-9c58fcadd70c">
    <cim:IdentifiedObject.name>43-44_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df96b761-d46b-4f89-9c90-2ed86333dbf7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_873c5000-fe46-4f56-b91e-4f7f8acfa4ae" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_df96b761-d46b-4f89-9c90-2ed86333dbf7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE862</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7137413-267b-4319-b845-eecece002997" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ff991495-2410-4b79-9a91-69ec642e633f">
    <cim:IdentifiedObject.name>BAY_109-110_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046b7b99-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_345dc523-be61-49cb-99c6-9a740d0539ea">
    <cim:IdentifiedObject.name>109-110_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a8865bb5-9b4e-4b81-1edc-681202f23bae" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9841abb9-ddca-4ac1-a931-d6c03ab7a1aa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71f1b3f1-9d9f-47ae-88a8-5d5700d57987" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_71f1b3f1-9d9f-47ae-88a8-5d5700d57987">
    <cim:IdentifiedObject.name>DISCONNECTOR503</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ff991495-2410-4b79-9a91-69ec642e633f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_94578535-308e-4cd6-b85a-c0328059716a">
    <cim:IdentifiedObject.name>109-110_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_09d04959-49df-4695-8e50-eb1b689ffd42" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71f1b3f1-9d9f-47ae-88a8-5d5700d57987" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_09d04959-49df-4695-8e50-eb1b689ffd42">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE863</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ff991495-2410-4b79-9a91-69ec642e633f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_cb2580cd-234f-4d8d-bc5b-1e3db4541de9">
    <cim:IdentifiedObject.name>109-110_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_09d04959-49df-4695-8e50-eb1b689ffd42" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5009f465-98d6-4b85-8e65-d6f9d91e9683" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_5009f465-98d6-4b85-8e65-d6f9d91e9683">
    <cim:IdentifiedObject.name>BREAKER252</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ff991495-2410-4b79-9a91-69ec642e633f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6cdc0a63-22b7-4ab3-9cc3-025339257c6a">
    <cim:IdentifiedObject.name>109-110_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_836fdac8-ffc2-4190-9e79-600a2db3512a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5009f465-98d6-4b85-8e65-d6f9d91e9683" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_836fdac8-ffc2-4190-9e79-600a2db3512a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE864</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ff991495-2410-4b79-9a91-69ec642e633f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_cecdc5c1-8882-4b13-8b13-fc516dc893e0">
    <cim:IdentifiedObject.name>109-110_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_836fdac8-ffc2-4190-9e79-600a2db3512a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_89b7cd67-2540-4a1e-aa41-13ef75c5ef69" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_89b7cd67-2540-4a1e-aa41-13ef75c5ef69">
    <cim:IdentifiedObject.name>DISCONNECTOR504</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ff991495-2410-4b79-9a91-69ec642e633f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_98280c62-b31b-4d36-a99f-af457f8736f2">
    <cim:IdentifiedObject.name>109-110_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3912b398-c5e9-4fe1-93c4-d3067d6c2a98" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_89b7cd67-2540-4a1e-aa41-13ef75c5ef69" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3912b398-c5e9-4fe1-93c4-d3067d6c2a98">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE865</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ff991495-2410-4b79-9a91-69ec642e633f" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_631a92d1-ffca-4547-9769-1c0022ef3f56">
    <cim:IdentifiedObject.name>BAY_109-110_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_45483324-e75e-4a68-882f-0e4134b134d7">
    <cim:IdentifiedObject.name>109-110_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7a74c87c-7b38-9d25-8850-7af92cc26b5a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e3f359a-1124-4914-aea0-f579900b1520" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_637d7d59-df66-4468-a68c-1131f4f040fb" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_637d7d59-df66-4468-a68c-1131f4f040fb">
    <cim:IdentifiedObject.name>DISCONNECTOR505</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_631a92d1-ffca-4547-9769-1c0022ef3f56" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_aea3354e-ad6a-48c9-bbc8-0d626bed4c65">
    <cim:IdentifiedObject.name>109-110_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42073b3d-8ba2-42e6-8045-221895dbe517" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_637d7d59-df66-4468-a68c-1131f4f040fb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_42073b3d-8ba2-42e6-8045-221895dbe517">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE866</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_631a92d1-ffca-4547-9769-1c0022ef3f56" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_43f165aa-8d1d-40a8-b4bd-6243dfd3c817">
    <cim:IdentifiedObject.name>109-110_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42073b3d-8ba2-42e6-8045-221895dbe517" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_031f35d6-f0fe-40b0-ac37-ed31a28287cf" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_031f35d6-f0fe-40b0-ac37-ed31a28287cf">
    <cim:IdentifiedObject.name>BREAKER253</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_631a92d1-ffca-4547-9769-1c0022ef3f56" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d7f42f4e-a733-471b-88ff-4a2ff4272a1d">
    <cim:IdentifiedObject.name>109-110_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6a0eec5a-a11f-43ac-a6b0-dca0a1e29968" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_031f35d6-f0fe-40b0-ac37-ed31a28287cf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6a0eec5a-a11f-43ac-a6b0-dca0a1e29968">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE867</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_631a92d1-ffca-4547-9769-1c0022ef3f56" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d3de76ba-8dc9-44c4-a42b-3b335aa61c0f">
    <cim:IdentifiedObject.name>109-110_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6a0eec5a-a11f-43ac-a6b0-dca0a1e29968" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4cd781af-0f12-4962-b5d6-5b02859b1ad2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4cd781af-0f12-4962-b5d6-5b02859b1ad2">
    <cim:IdentifiedObject.name>DISCONNECTOR506</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_631a92d1-ffca-4547-9769-1c0022ef3f56" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7f4e3934-5b22-4265-b232-556380fcfdbb">
    <cim:IdentifiedObject.name>109-110_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b09cbb4e-df77-4463-94ba-1f68c00bc4be" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4cd781af-0f12-4962-b5d6-5b02859b1ad2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b09cbb4e-df77-4463-94ba-1f68c00bc4be">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE868</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_631a92d1-ffca-4547-9769-1c0022ef3f56" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9494a59b-f971-426f-a741-3648cb5be0e6">
    <cim:IdentifiedObject.name>BAY_68-81_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0449e9d2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c8018b51-86c2-401d-82a0-b0bec61c8863">
    <cim:IdentifiedObject.name>68-81_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_463692d6-4de9-3853-331f-e750a6a980d5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f78b9c0e-256d-46a3-af2b-7d2bddb04669" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee997d27-3fc8-4328-8551-ef1f5b75909e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ee997d27-3fc8-4328-8551-ef1f5b75909e">
    <cim:IdentifiedObject.name>DISCONNECTOR507</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9494a59b-f971-426f-a741-3648cb5be0e6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_eb061c8e-1b0c-458e-96ae-9652472f6f0d">
    <cim:IdentifiedObject.name>68-81_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_758cfaa9-d89b-4429-b9c3-6bff15285704" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee997d27-3fc8-4328-8551-ef1f5b75909e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_758cfaa9-d89b-4429-b9c3-6bff15285704">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE869</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9494a59b-f971-426f-a741-3648cb5be0e6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0302f4ad-ac6e-4076-a711-ccd24a96cd74">
    <cim:IdentifiedObject.name>68-81_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_758cfaa9-d89b-4429-b9c3-6bff15285704" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52a6af91-61a7-4681-ad48-c25f636fb501" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_52a6af91-61a7-4681-ad48-c25f636fb501">
    <cim:IdentifiedObject.name>BREAKER254</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9494a59b-f971-426f-a741-3648cb5be0e6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c4cfbcfc-5703-4274-be1c-a4190c61874f">
    <cim:IdentifiedObject.name>68-81_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37dcaa85-a53e-40f2-b3f9-ef27a3b2465d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52a6af91-61a7-4681-ad48-c25f636fb501" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_37dcaa85-a53e-40f2-b3f9-ef27a3b2465d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE870</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9494a59b-f971-426f-a741-3648cb5be0e6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3b22a7b6-ff25-4eab-8556-412d5f56fd3f">
    <cim:IdentifiedObject.name>68-81_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37dcaa85-a53e-40f2-b3f9-ef27a3b2465d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac734448-33d9-41c1-a5ae-3d080ca0495b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ac734448-33d9-41c1-a5ae-3d080ca0495b">
    <cim:IdentifiedObject.name>DISCONNECTOR508</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9494a59b-f971-426f-a741-3648cb5be0e6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fe10e59d-8e18-4f2c-9594-b408b0d5bd9d">
    <cim:IdentifiedObject.name>68-81_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22970699-2ce1-4253-bd5e-8ef6ab982965" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac734448-33d9-41c1-a5ae-3d080ca0495b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_22970699-2ce1-4253-bd5e-8ef6ab982965">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE871</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9494a59b-f971-426f-a741-3648cb5be0e6" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4bfbf93d-b344-4528-8b56-bd4245d1c51a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE872</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048a272b-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_b32a8e55-13f2-4ea1-8284-64b0b2dc05d7">
    <cim:IdentifiedObject.name>BUSBAR107</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a272b-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_e2196c19-3280-4b1e-bb8b-3884577fa73f">
    <cim:IdentifiedObject.name>68-81_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4bfbf93d-b344-4528-8b56-bd4245d1c51a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b32a8e55-13f2-4ea1-8284-64b0b2dc05d7" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_4b377801-4ae0-40e5-95c1-57cc385a1634">
    <cim:IdentifiedObject.name>BAY_68-81_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a272b-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_de0781fd-bcf8-4217-98ba-39bed59ddaae">
    <cim:IdentifiedObject.name>68-81_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_22e9879d-e504-ace4-aa76-64ebee0999df" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4bfbf93d-b344-4528-8b56-bd4245d1c51a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a2054400-96f5-4057-b3b9-63648cfc44aa" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a2054400-96f5-4057-b3b9-63648cfc44aa">
    <cim:IdentifiedObject.name>DISCONNECTOR509</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4b377801-4ae0-40e5-95c1-57cc385a1634" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e378c501-d213-4c67-b41f-2b9f80dec9d4">
    <cim:IdentifiedObject.name>68-81_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0865529f-d850-49af-8962-4deeb92c325d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a2054400-96f5-4057-b3b9-63648cfc44aa" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0865529f-d850-49af-8962-4deeb92c325d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE873</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4b377801-4ae0-40e5-95c1-57cc385a1634" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0a1d0168-4344-475f-9bb6-3ff282f75e2e">
    <cim:IdentifiedObject.name>68-81_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0865529f-d850-49af-8962-4deeb92c325d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1222f15f-3955-427d-a1bd-67ea4c55fbac" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1222f15f-3955-427d-a1bd-67ea4c55fbac">
    <cim:IdentifiedObject.name>BREAKER255</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4b377801-4ae0-40e5-95c1-57cc385a1634" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_67cb51fe-a2b9-4c98-b3a0-fcaa3cb35d01">
    <cim:IdentifiedObject.name>68-81_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3538d609-cb1e-40c1-82d1-5d1a50d64d13" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1222f15f-3955-427d-a1bd-67ea4c55fbac" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3538d609-cb1e-40c1-82d1-5d1a50d64d13">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE874</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4b377801-4ae0-40e5-95c1-57cc385a1634" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a226115d-8607-4ae6-8de7-dda584ad00e4">
    <cim:IdentifiedObject.name>68-81_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3538d609-cb1e-40c1-82d1-5d1a50d64d13" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_792b5665-b739-4221-ac74-0b8cb2fea8c7" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_792b5665-b739-4221-ac74-0b8cb2fea8c7">
    <cim:IdentifiedObject.name>DISCONNECTOR510</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4b377801-4ae0-40e5-95c1-57cc385a1634" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4936ae65-f364-490a-aaa2-92434d805f50">
    <cim:IdentifiedObject.name>68-81_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f4dade9d-b966-4451-9185-bb4e40634aff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_792b5665-b739-4221-ac74-0b8cb2fea8c7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f4dade9d-b966-4451-9185-bb4e40634aff">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE875</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4b377801-4ae0-40e5-95c1-57cc385a1634" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b70eb9a6-d09d-4887-89d8-2962ae616104">
    <cim:IdentifiedObject.name>BAY_85-89_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_4a391ac2-c9c6-4607-9ab9-a6e432e22e56">
    <cim:IdentifiedObject.name>85-89_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3e803246-7fe1-4727-174f-b8e69271c67a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8fde9af-481c-474b-98e7-d314b1816265" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f9ceecf-87f8-41a7-bccc-ac8918d46475" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9f9ceecf-87f8-41a7-bccc-ac8918d46475">
    <cim:IdentifiedObject.name>DISCONNECTOR511</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b70eb9a6-d09d-4887-89d8-2962ae616104" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9b52eab1-ccb7-487e-8658-7666d2ab5875">
    <cim:IdentifiedObject.name>85-89_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_20636661-e445-4d60-897a-8314d7daf72e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f9ceecf-87f8-41a7-bccc-ac8918d46475" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_20636661-e445-4d60-897a-8314d7daf72e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE876</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b70eb9a6-d09d-4887-89d8-2962ae616104" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ce2e259a-a9bd-4efc-ad2d-4fc3d6a29865">
    <cim:IdentifiedObject.name>85-89_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_20636661-e445-4d60-897a-8314d7daf72e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4dd7df5f-7ca5-4757-af9d-6da2c843d039" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_4dd7df5f-7ca5-4757-af9d-6da2c843d039">
    <cim:IdentifiedObject.name>BREAKER256</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b70eb9a6-d09d-4887-89d8-2962ae616104" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b2d4dbb0-9011-49a0-a8ae-fe6ddb857a6e">
    <cim:IdentifiedObject.name>85-89_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d555d3f-0b03-44e9-bcfd-2785e59784c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4dd7df5f-7ca5-4757-af9d-6da2c843d039" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2d555d3f-0b03-44e9-bcfd-2785e59784c0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE877</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b70eb9a6-d09d-4887-89d8-2962ae616104" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1bcb9a18-5998-4cce-9011-fdd5871e7598">
    <cim:IdentifiedObject.name>85-89_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d555d3f-0b03-44e9-bcfd-2785e59784c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a45e8c7c-8fc3-4d94-a5cc-264dff3229d0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a45e8c7c-8fc3-4d94-a5cc-264dff3229d0">
    <cim:IdentifiedObject.name>DISCONNECTOR512</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b70eb9a6-d09d-4887-89d8-2962ae616104" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9ae6d945-73d3-4783-8bd4-8c2034755b5b">
    <cim:IdentifiedObject.name>85-89_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_508c347d-9b64-4c6b-a78b-fb497e03fe7e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a45e8c7c-8fc3-4d94-a5cc-264dff3229d0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_508c347d-9b64-4c6b-a78b-fb497e03fe7e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE878</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b70eb9a6-d09d-4887-89d8-2962ae616104" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_17cce4c0-7de4-4d7b-8d7a-2b575c9e75c0">
    <cim:IdentifiedObject.name>BAY_85-89_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_dcf6c479-1ce0-4772-bdad-a47b0ffedf15">
    <cim:IdentifiedObject.name>85-89_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c361fb10-cacd-ea8d-b49d-003a5d76bf1d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_105c4095-8c33-4358-8e8b-4d49c3aa8b27" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f339ddd0-cbe2-450c-ab0f-9197af0d604a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f339ddd0-cbe2-450c-ab0f-9197af0d604a">
    <cim:IdentifiedObject.name>DISCONNECTOR513</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_17cce4c0-7de4-4d7b-8d7a-2b575c9e75c0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_902c3330-1bcb-4841-8c51-4d723276e494">
    <cim:IdentifiedObject.name>85-89_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1d730b9-b866-40c0-a8a0-a6e3f7e2cab8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f339ddd0-cbe2-450c-ab0f-9197af0d604a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e1d730b9-b866-40c0-a8a0-a6e3f7e2cab8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE879</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_17cce4c0-7de4-4d7b-8d7a-2b575c9e75c0" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fcaedd17-0fe4-4edb-a322-5aab067fd1c6">
    <cim:IdentifiedObject.name>85-89_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1d730b9-b866-40c0-a8a0-a6e3f7e2cab8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6d640f1-63cf-4ff8-9f05-3e15ac7f4a1e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b6d640f1-63cf-4ff8-9f05-3e15ac7f4a1e">
    <cim:IdentifiedObject.name>BREAKER257</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_17cce4c0-7de4-4d7b-8d7a-2b575c9e75c0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_5e4c4cdc-1598-40f8-a224-9d76c6b47e0b">
    <cim:IdentifiedObject.name>85-89_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab634eae-2916-44dc-be38-fd1d683ba06b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6d640f1-63cf-4ff8-9f05-3e15ac7f4a1e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ab634eae-2916-44dc-be38-fd1d683ba06b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE880</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_17cce4c0-7de4-4d7b-8d7a-2b575c9e75c0" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c49806e4-0bfa-4e7f-99a4-f770d7aec8fd">
    <cim:IdentifiedObject.name>85-89_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab634eae-2916-44dc-be38-fd1d683ba06b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f65e8925-312e-4d5b-85f7-1bc7e859bf03" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f65e8925-312e-4d5b-85f7-1bc7e859bf03">
    <cim:IdentifiedObject.name>DISCONNECTOR514</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_17cce4c0-7de4-4d7b-8d7a-2b575c9e75c0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_57902635-67f0-400b-a724-2d156d7b06da">
    <cim:IdentifiedObject.name>85-89_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36cdbdc6-c000-4dea-8278-6d7afe0dca25" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f65e8925-312e-4d5b-85f7-1bc7e859bf03" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_36cdbdc6-c000-4dea-8278-6d7afe0dca25">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE881</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_17cce4c0-7de4-4d7b-8d7a-2b575c9e75c0" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d8c8834f-7a0b-4704-88d0-aeee08970b53">
    <cim:IdentifiedObject.name>BAY_89-90_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_3847a011-fcff-4414-9766-4ba9fb7ec801">
    <cim:IdentifiedObject.name>89-90_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c361fb10-cacd-ea8d-b49d-003a5d76bf1d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_105c4095-8c33-4358-8e8b-4d49c3aa8b27" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8b7ec7a-bcdf-4c46-bac4-b05652a1a94e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b8b7ec7a-bcdf-4c46-bac4-b05652a1a94e">
    <cim:IdentifiedObject.name>DISCONNECTOR515</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d8c8834f-7a0b-4704-88d0-aeee08970b53" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e649bb8a-b422-4532-8a3b-06872981c0e7">
    <cim:IdentifiedObject.name>89-90_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbf8a384-90cc-4b45-8aa4-e737bac0f681" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8b7ec7a-bcdf-4c46-bac4-b05652a1a94e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bbf8a384-90cc-4b45-8aa4-e737bac0f681">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE882</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d8c8834f-7a0b-4704-88d0-aeee08970b53" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_51e40e32-62d8-4652-8f10-22aef6305858">
    <cim:IdentifiedObject.name>89-90_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbf8a384-90cc-4b45-8aa4-e737bac0f681" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf997c7c-4f13-4735-aec5-01326a9fa5f9" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_bf997c7c-4f13-4735-aec5-01326a9fa5f9">
    <cim:IdentifiedObject.name>BREAKER258</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d8c8834f-7a0b-4704-88d0-aeee08970b53" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_eed19381-8f50-43aa-aada-3ca31cacda58">
    <cim:IdentifiedObject.name>89-90_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a612c918-65dd-4b7c-b086-fd2af4d9146b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf997c7c-4f13-4735-aec5-01326a9fa5f9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a612c918-65dd-4b7c-b086-fd2af4d9146b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE883</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d8c8834f-7a0b-4704-88d0-aeee08970b53" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b5049aff-09f6-4f23-b5bd-3a3cf17182b6">
    <cim:IdentifiedObject.name>89-90_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a612c918-65dd-4b7c-b086-fd2af4d9146b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0cae8648-3a3a-42c6-8d29-e352037c01cd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0cae8648-3a3a-42c6-8d29-e352037c01cd">
    <cim:IdentifiedObject.name>DISCONNECTOR516</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d8c8834f-7a0b-4704-88d0-aeee08970b53" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e0803277-7d11-4132-befb-46b3cb65cfdd">
    <cim:IdentifiedObject.name>89-90_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7ca2792b-b2ef-4e62-8373-78599d0d1507" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0cae8648-3a3a-42c6-8d29-e352037c01cd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7ca2792b-b2ef-4e62-8373-78599d0d1507">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE884</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d8c8834f-7a0b-4704-88d0-aeee08970b53" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_48000905-731e-4634-af54-11fe2fbcb958">
    <cim:IdentifiedObject.name>BAY_89-90_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2c10e693-f617-45c0-ab38-ad24f8bcee97">
    <cim:IdentifiedObject.name>89-90_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_be8db578-b889-1f7c-add5-e28935812dec" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8084e45-f8a8-409c-80db-4771c4fd5a37" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b81d5848-9d26-493a-9576-4f1c8a444800" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b81d5848-9d26-493a-9576-4f1c8a444800">
    <cim:IdentifiedObject.name>DISCONNECTOR517</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_48000905-731e-4634-af54-11fe2fbcb958" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_641a8b13-cb19-4c13-8d55-a17b0af770de">
    <cim:IdentifiedObject.name>89-90_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fce99cb2-4019-4718-a8ad-a01bfda25381" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b81d5848-9d26-493a-9576-4f1c8a444800" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fce99cb2-4019-4718-a8ad-a01bfda25381">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE885</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_48000905-731e-4634-af54-11fe2fbcb958" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b12a6d69-5f79-4860-bae1-c09c7b459797">
    <cim:IdentifiedObject.name>89-90_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fce99cb2-4019-4718-a8ad-a01bfda25381" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a3d0a1d-6db0-4c1e-8aa8-0de82bdaebc4" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_7a3d0a1d-6db0-4c1e-8aa8-0de82bdaebc4">
    <cim:IdentifiedObject.name>BREAKER259</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_48000905-731e-4634-af54-11fe2fbcb958" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a477fc0b-3dc1-4df7-bb6c-8fbab5677f4e">
    <cim:IdentifiedObject.name>89-90_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b21baa4b-06b4-451e-aa56-cb1af1ee56ad" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a3d0a1d-6db0-4c1e-8aa8-0de82bdaebc4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b21baa4b-06b4-451e-aa56-cb1af1ee56ad">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE886</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_48000905-731e-4634-af54-11fe2fbcb958" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_95763a4f-0925-44ad-a81d-cce1eb1406d6">
    <cim:IdentifiedObject.name>89-90_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b21baa4b-06b4-451e-aa56-cb1af1ee56ad" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28f127b2-cb62-4ec6-a756-d01b7f663328" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_28f127b2-cb62-4ec6-a756-d01b7f663328">
    <cim:IdentifiedObject.name>DISCONNECTOR518</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_48000905-731e-4634-af54-11fe2fbcb958" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0e4fce8e-b521-4b22-ba31-3b32d2d3ae61">
    <cim:IdentifiedObject.name>89-90_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_834a3de7-a964-4ec9-946d-fb2fb6e14d1f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28f127b2-cb62-4ec6-a756-d01b7f663328" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_834a3de7-a964-4ec9-946d-fb2fb6e14d1f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE887</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_48000905-731e-4634-af54-11fe2fbcb958" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1e4ba544-f9f8-4846-a42a-7a9d1ce75cfa">
    <cim:IdentifiedObject.name>BAY_98-100_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04773b62-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e1d38679-27b7-45f5-8e5f-28a8242131dd">
    <cim:IdentifiedObject.name>98-100_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_77dbc7c3-8d2d-f0c7-84e2-ef7f193e5c9a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e444ba2b-3b98-4fa8-a217-2cb6b6f8f1cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e11596f-2f62-489e-a356-b754b10da0eb" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1e11596f-2f62-489e-a356-b754b10da0eb">
    <cim:IdentifiedObject.name>DISCONNECTOR519</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e4ba544-f9f8-4846-a42a-7a9d1ce75cfa" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_357e51e3-7ce1-4ef3-a72f-da02aeb9b4ea">
    <cim:IdentifiedObject.name>98-100_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36b2ddc5-d9c0-4638-bfb5-7497c9695ea4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e11596f-2f62-489e-a356-b754b10da0eb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_36b2ddc5-d9c0-4638-bfb5-7497c9695ea4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE888</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e4ba544-f9f8-4846-a42a-7a9d1ce75cfa" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a0182bac-3560-4123-9ede-f02101763005">
    <cim:IdentifiedObject.name>98-100_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36b2ddc5-d9c0-4638-bfb5-7497c9695ea4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff731141-1896-480d-971e-a0055b5c3727" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ff731141-1896-480d-971e-a0055b5c3727">
    <cim:IdentifiedObject.name>BREAKER260</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e4ba544-f9f8-4846-a42a-7a9d1ce75cfa" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_bcc75b77-70f8-496f-a059-f97802b50dab">
    <cim:IdentifiedObject.name>98-100_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a78481a-0e13-43c9-b319-104bc7a43f2d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff731141-1896-480d-971e-a0055b5c3727" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4a78481a-0e13-43c9-b319-104bc7a43f2d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE889</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e4ba544-f9f8-4846-a42a-7a9d1ce75cfa" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d6f74a39-18fc-477c-9c15-6d2feb354ef4">
    <cim:IdentifiedObject.name>98-100_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a78481a-0e13-43c9-b319-104bc7a43f2d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_08deb025-cd5b-4796-8178-b22fdcc21fe9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_08deb025-cd5b-4796-8178-b22fdcc21fe9">
    <cim:IdentifiedObject.name>DISCONNECTOR520</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e4ba544-f9f8-4846-a42a-7a9d1ce75cfa" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_5aef4af2-baf8-4f8f-b481-c24f78f54bd8">
    <cim:IdentifiedObject.name>98-100_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_785a409b-e651-47d4-8df1-2c13523b0c71" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_08deb025-cd5b-4796-8178-b22fdcc21fe9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_785a409b-e651-47d4-8df1-2c13523b0c71">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE890</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e4ba544-f9f8-4846-a42a-7a9d1ce75cfa" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_abdbca9e-b30e-4901-b160-72bacd7ae8b0">
    <cim:IdentifiedObject.name>BAY_98-100_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_47a9206b-511e-45d7-977a-cfd0b4662467">
    <cim:IdentifiedObject.name>98-100_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c6bf4774-774e-e272-52a1-adda26e8bb20" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f69f61e7-65f4-4dbf-8cc8-321b2ca1d201" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f69f61e7-65f4-4dbf-8cc8-321b2ca1d201">
    <cim:IdentifiedObject.name>DISCONNECTOR521</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_abdbca9e-b30e-4901-b160-72bacd7ae8b0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d1ae276b-23ce-4d9e-968a-f86f325d9eb1">
    <cim:IdentifiedObject.name>98-100_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d180176f-9090-48bb-9475-1f63bccf43bd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f69f61e7-65f4-4dbf-8cc8-321b2ca1d201" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d180176f-9090-48bb-9475-1f63bccf43bd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE891</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_abdbca9e-b30e-4901-b160-72bacd7ae8b0" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_eff11aa5-0279-48bb-b65a-2a6dfe11dd15">
    <cim:IdentifiedObject.name>98-100_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d180176f-9090-48bb-9475-1f63bccf43bd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f041772a-5f04-41ed-af32-96ee2742f5d7" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f041772a-5f04-41ed-af32-96ee2742f5d7">
    <cim:IdentifiedObject.name>BREAKER261</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_abdbca9e-b30e-4901-b160-72bacd7ae8b0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a259a381-43b7-47e8-9bea-fe2c772451d9">
    <cim:IdentifiedObject.name>98-100_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2654b854-e202-407d-8148-1dc6a9257493" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f041772a-5f04-41ed-af32-96ee2742f5d7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2654b854-e202-407d-8148-1dc6a9257493">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE892</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_abdbca9e-b30e-4901-b160-72bacd7ae8b0" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f9cc4de1-c5e9-404c-be8c-fcf6b84befc1">
    <cim:IdentifiedObject.name>98-100_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2654b854-e202-407d-8148-1dc6a9257493" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5fc210d-4cf3-48a7-ba94-063a803f67ca" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f5fc210d-4cf3-48a7-ba94-063a803f67ca">
    <cim:IdentifiedObject.name>DISCONNECTOR522</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_abdbca9e-b30e-4901-b160-72bacd7ae8b0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0492f155-074f-4cd8-8e91-751cfe303fc3">
    <cim:IdentifiedObject.name>98-100_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1d8120ee-e968-4a26-b21d-cf8abc7b4ab9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5fc210d-4cf3-48a7-ba94-063a803f67ca" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1d8120ee-e968-4a26-b21d-cf8abc7b4ab9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE893</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_abdbca9e-b30e-4901-b160-72bacd7ae8b0" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9c1e2469-fd3c-41cf-b98b-18e04187c561">
    <cim:IdentifiedObject.name>BAY_28-29_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04819ba0-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_14fd99fe-4cc7-4fa1-ba1f-4d980a9c5a9f">
    <cim:IdentifiedObject.name>28-29_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8aa8eec3-41cf-d814-6689-3c24428936ef" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90a650ec-c23e-44f3-a915-3a784c73fb0c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cce4b765-f2ab-49c7-b818-61f8b0a2c028" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_cce4b765-f2ab-49c7-b818-61f8b0a2c028">
    <cim:IdentifiedObject.name>DISCONNECTOR523</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9c1e2469-fd3c-41cf-b98b-18e04187c561" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_770c41a2-cd0f-45ed-a085-417da3fdbb46">
    <cim:IdentifiedObject.name>28-29_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d414e4ff-68ce-4112-9b20-75f9ab39377c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cce4b765-f2ab-49c7-b818-61f8b0a2c028" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d414e4ff-68ce-4112-9b20-75f9ab39377c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE894</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9c1e2469-fd3c-41cf-b98b-18e04187c561" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_82aa7fd8-e63d-473a-bf91-fb012b9f0108">
    <cim:IdentifiedObject.name>28-29_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d414e4ff-68ce-4112-9b20-75f9ab39377c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66c817e1-4145-4c83-bd19-5d8837b3d3c2" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_66c817e1-4145-4c83-bd19-5d8837b3d3c2">
    <cim:IdentifiedObject.name>BREAKER262</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9c1e2469-fd3c-41cf-b98b-18e04187c561" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_4abe2297-ee00-4dab-8c1c-796bd421c92c">
    <cim:IdentifiedObject.name>28-29_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2220d370-8d5e-43ff-8c26-d647b3e34005" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66c817e1-4145-4c83-bd19-5d8837b3d3c2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2220d370-8d5e-43ff-8c26-d647b3e34005">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE895</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9c1e2469-fd3c-41cf-b98b-18e04187c561" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9c159f1f-9d8d-44c2-baf6-f60203a0022c">
    <cim:IdentifiedObject.name>28-29_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2220d370-8d5e-43ff-8c26-d647b3e34005" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_729e873c-9386-4c01-aa49-a609cf0b49b5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_729e873c-9386-4c01-aa49-a609cf0b49b5">
    <cim:IdentifiedObject.name>DISCONNECTOR524</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9c1e2469-fd3c-41cf-b98b-18e04187c561" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_332b7398-ae11-43cc-b944-181f6ac45eb5">
    <cim:IdentifiedObject.name>28-29_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1c8504a-3090-45d7-bdf1-50caa4dae0b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_729e873c-9386-4c01-aa49-a609cf0b49b5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a1c8504a-3090-45d7-bdf1-50caa4dae0b7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE896</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9c1e2469-fd3c-41cf-b98b-18e04187c561" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_93e13ad9-eafa-486b-af85-2fbe8b18be60">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE897</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04588fd5-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_1e2ab889-0c67-47ed-9d65-9b3cc70c47f2">
    <cim:IdentifiedObject.name>BUSBAR108</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04588fd5-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2b6f1514-13c4-4c26-b272-7e9766449e1e">
    <cim:IdentifiedObject.name>28-29_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93e13ad9-eafa-486b-af85-2fbe8b18be60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e2ab889-0c67-47ed-9d65-9b3cc70c47f2" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_b28ab83e-40d2-47c7-8ea4-ac5713a32645">
    <cim:IdentifiedObject.name>BAY_28-29_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04588fd5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_f88bff3f-f8ee-4904-85f9-93f98bba00fb">
    <cim:IdentifiedObject.name>28-29_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1c0d9348-be2c-ba2b-97e9-c43a488c9874" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93e13ad9-eafa-486b-af85-2fbe8b18be60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12513c78-a04b-4365-ad3a-0d5e72de18f4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_12513c78-a04b-4365-ad3a-0d5e72de18f4">
    <cim:IdentifiedObject.name>DISCONNECTOR525</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b28ab83e-40d2-47c7-8ea4-ac5713a32645" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fb27cad6-8e4c-402d-8110-18098c56ed71">
    <cim:IdentifiedObject.name>28-29_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d0f01c1-9787-4531-9e62-2f8408414f1a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12513c78-a04b-4365-ad3a-0d5e72de18f4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2d0f01c1-9787-4531-9e62-2f8408414f1a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE898</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b28ab83e-40d2-47c7-8ea4-ac5713a32645" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f580a836-119b-455b-8fe1-24c4e436e1dd">
    <cim:IdentifiedObject.name>28-29_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d0f01c1-9787-4531-9e62-2f8408414f1a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3163e938-4171-4620-ba4d-ca23674862b8" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_3163e938-4171-4620-ba4d-ca23674862b8">
    <cim:IdentifiedObject.name>BREAKER263</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b28ab83e-40d2-47c7-8ea4-ac5713a32645" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_80d0638b-f55d-4b48-ad7a-30cc71d89b5e">
    <cim:IdentifiedObject.name>28-29_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_725386d8-38bb-402e-b21e-3bab96b096ec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3163e938-4171-4620-ba4d-ca23674862b8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_725386d8-38bb-402e-b21e-3bab96b096ec">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE899</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b28ab83e-40d2-47c7-8ea4-ac5713a32645" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5bfab43a-81df-4d47-9602-239b239f6ea6">
    <cim:IdentifiedObject.name>28-29_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_725386d8-38bb-402e-b21e-3bab96b096ec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9e856e6-5099-4954-a7dd-af35574e959d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b9e856e6-5099-4954-a7dd-af35574e959d">
    <cim:IdentifiedObject.name>DISCONNECTOR526</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b28ab83e-40d2-47c7-8ea4-ac5713a32645" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_47522e78-10e9-4090-b16c-0859fb86c19a">
    <cim:IdentifiedObject.name>28-29_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_81165a0c-295a-4301-9e06-9fea7cd644e0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9e856e6-5099-4954-a7dd-af35574e959d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_81165a0c-295a-4301-9e06-9fea7cd644e0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE900</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b28ab83e-40d2-47c7-8ea4-ac5713a32645" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9b318558-a65e-4c6f-8e33-2d1cd8c6c35f">
    <cim:IdentifiedObject.name>BAY_3-5_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_00916bf1-6e86-4265-9ff8-5c408082d877">
    <cim:IdentifiedObject.name>3-5_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_94eabdde-fd36-8a27-02b0-bf6f8377eb87" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f7e0a65-7a17-4cba-92f2-13f0d0678b8f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f1f24ea-578b-4d33-bb79-9f9661bac6ea" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0f1f24ea-578b-4d33-bb79-9f9661bac6ea">
    <cim:IdentifiedObject.name>DISCONNECTOR527</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9b318558-a65e-4c6f-8e33-2d1cd8c6c35f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_948add37-1398-40c9-a1d3-36336c4539fe">
    <cim:IdentifiedObject.name>3-5_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1e8b4b9-73b8-432e-9c16-acd491585985" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f1f24ea-578b-4d33-bb79-9f9661bac6ea" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f1e8b4b9-73b8-432e-9c16-acd491585985">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE901</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9b318558-a65e-4c6f-8e33-2d1cd8c6c35f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_84278497-cac9-49c7-935f-ad2d4da3cd8b">
    <cim:IdentifiedObject.name>3-5_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1e8b4b9-73b8-432e-9c16-acd491585985" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4673933-b843-4174-9a72-43395f334f6c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c4673933-b843-4174-9a72-43395f334f6c">
    <cim:IdentifiedObject.name>BREAKER264</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9b318558-a65e-4c6f-8e33-2d1cd8c6c35f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6193bd89-e831-4d09-a6d2-58f9d45ed637">
    <cim:IdentifiedObject.name>3-5_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1b47cd99-6e20-4635-b284-6d7d355f513f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4673933-b843-4174-9a72-43395f334f6c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1b47cd99-6e20-4635-b284-6d7d355f513f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE902</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9b318558-a65e-4c6f-8e33-2d1cd8c6c35f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ac68051d-4c54-4215-a6d4-70495ecb4381">
    <cim:IdentifiedObject.name>3-5_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1b47cd99-6e20-4635-b284-6d7d355f513f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_32e0bf72-b985-4cf4-b529-4f08e19520df" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_32e0bf72-b985-4cf4-b529-4f08e19520df">
    <cim:IdentifiedObject.name>DISCONNECTOR528</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9b318558-a65e-4c6f-8e33-2d1cd8c6c35f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f63adad9-bbba-4fdb-b6ea-0250fff23c40">
    <cim:IdentifiedObject.name>3-5_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d491afaa-3369-46ed-a028-dd12d08c4cc5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_32e0bf72-b985-4cf4-b529-4f08e19520df" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d491afaa-3369-46ed-a028-dd12d08c4cc5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE903</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9b318558-a65e-4c6f-8e33-2d1cd8c6c35f" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2047602a-e1a9-49d6-b7c3-5c46382bb34a">
    <cim:IdentifiedObject.name>BAY_3-5_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_1f0f5449-8fce-4cbd-abcd-89214d81592c">
    <cim:IdentifiedObject.name>3-5_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2d330c8c-2671-81bc-9332-26a60c756737" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5308ee0e-7e5e-429e-b0b1-98215b612ef4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_32912dd2-7b60-4cca-87fa-d06a7197d92a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_32912dd2-7b60-4cca-87fa-d06a7197d92a">
    <cim:IdentifiedObject.name>DISCONNECTOR529</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2047602a-e1a9-49d6-b7c3-5c46382bb34a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1976c3d1-2d10-4334-a86b-b75983d7a235">
    <cim:IdentifiedObject.name>3-5_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f160ac48-8817-48a2-ab8e-8d091e1f99fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_32912dd2-7b60-4cca-87fa-d06a7197d92a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f160ac48-8817-48a2-ab8e-8d091e1f99fb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE904</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2047602a-e1a9-49d6-b7c3-5c46382bb34a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4fa6e145-fb86-4904-bc91-034103665065">
    <cim:IdentifiedObject.name>3-5_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f160ac48-8817-48a2-ab8e-8d091e1f99fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9bf97cbd-f50c-4a72-8fe2-108fee99441e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_9bf97cbd-f50c-4a72-8fe2-108fee99441e">
    <cim:IdentifiedObject.name>BREAKER265</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2047602a-e1a9-49d6-b7c3-5c46382bb34a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_76b106ae-9ce4-464c-89a0-c5aab2260a75">
    <cim:IdentifiedObject.name>3-5_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_70c773cc-2968-4b05-ae26-9a4d3e6cd44d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9bf97cbd-f50c-4a72-8fe2-108fee99441e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_70c773cc-2968-4b05-ae26-9a4d3e6cd44d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE905</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2047602a-e1a9-49d6-b7c3-5c46382bb34a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fbbd2ad1-995d-4ea4-a84c-16ccf9111cff">
    <cim:IdentifiedObject.name>3-5_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_70c773cc-2968-4b05-ae26-9a4d3e6cd44d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2350fee-cfbf-4bbf-b811-1a04683bd9c4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e2350fee-cfbf-4bbf-b811-1a04683bd9c4">
    <cim:IdentifiedObject.name>DISCONNECTOR530</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2047602a-e1a9-49d6-b7c3-5c46382bb34a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9a3025ca-e8ff-4624-b4fa-462d00a7b0af">
    <cim:IdentifiedObject.name>3-5_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c46dab2b-cbc0-4f03-b381-55c1df3889fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2350fee-cfbf-4bbf-b811-1a04683bd9c4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c46dab2b-cbc0-4f03-b381-55c1df3889fb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE906</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2047602a-e1a9-49d6-b7c3-5c46382bb34a" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_db5902f2-d539-423f-9589-fb4aa299a159">
    <cim:IdentifiedObject.name>BAY_82-96_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c693a59c-5fe4-4ce8-b25a-6dd6c109ecb2">
    <cim:IdentifiedObject.name>82-96_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cf7f2e60-4dd3-01e6-ec05-90a9b60af9bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_208094db-e1d3-42da-82e3-c7a81969d31c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b17f49c-a391-44f5-b7b3-424d0c8d992a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6b17f49c-a391-44f5-b7b3-424d0c8d992a">
    <cim:IdentifiedObject.name>DISCONNECTOR531</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_db5902f2-d539-423f-9589-fb4aa299a159" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ac248a94-c5c7-4895-b357-acd95a1503c9">
    <cim:IdentifiedObject.name>82-96_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df157f60-b3eb-4a52-aefd-392556808683" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b17f49c-a391-44f5-b7b3-424d0c8d992a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_df157f60-b3eb-4a52-aefd-392556808683">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE907</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_db5902f2-d539-423f-9589-fb4aa299a159" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6ae1b5b6-af34-461f-a1ec-739490b3be48">
    <cim:IdentifiedObject.name>82-96_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df157f60-b3eb-4a52-aefd-392556808683" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_edcb4284-be0b-4290-b1f7-6f97f24ac97c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_edcb4284-be0b-4290-b1f7-6f97f24ac97c">
    <cim:IdentifiedObject.name>BREAKER266</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_db5902f2-d539-423f-9589-fb4aa299a159" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_448e7223-85ad-440c-b128-b56f289bc0ff">
    <cim:IdentifiedObject.name>82-96_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c58997d6-d8ef-4319-8945-659e02191a65" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_edcb4284-be0b-4290-b1f7-6f97f24ac97c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c58997d6-d8ef-4319-8945-659e02191a65">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE908</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_db5902f2-d539-423f-9589-fb4aa299a159" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b66360fd-8cb6-4cb5-adad-48a5e4ddb3dc">
    <cim:IdentifiedObject.name>82-96_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c58997d6-d8ef-4319-8945-659e02191a65" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b20ecb5-1d06-4aea-9d0c-92b6cf7cf5cb" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4b20ecb5-1d06-4aea-9d0c-92b6cf7cf5cb">
    <cim:IdentifiedObject.name>DISCONNECTOR532</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_db5902f2-d539-423f-9589-fb4aa299a159" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_854af5bd-c625-4f4a-bf2d-6a22cf40d938">
    <cim:IdentifiedObject.name>82-96_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2b1386d-8d23-490a-b838-3cea5dad5383" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b20ecb5-1d06-4aea-9d0c-92b6cf7cf5cb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a2b1386d-8d23-490a-b838-3cea5dad5383">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE909</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_db5902f2-d539-423f-9589-fb4aa299a159" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4ca3af72-3429-459e-a321-001f0624228e">
    <cim:IdentifiedObject.name>BAY_82-96_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_880b19ee-3013-49e8-9bc5-40bc505e2ba0">
    <cim:IdentifiedObject.name>82-96_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7807d17b-4bb3-4172-fbfb-d1448c70fbe4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ee88115-6b6b-4242-8951-cd957c2c3484" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b3430601-a037-451f-8211-cfe72cf9a172" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b3430601-a037-451f-8211-cfe72cf9a172">
    <cim:IdentifiedObject.name>DISCONNECTOR533</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ca3af72-3429-459e-a321-001f0624228e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e7aac0aa-2252-408c-b23c-e954e7c7c8e7">
    <cim:IdentifiedObject.name>82-96_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11e19855-c56a-45fb-9daf-5897b6715ee5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b3430601-a037-451f-8211-cfe72cf9a172" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_11e19855-c56a-45fb-9daf-5897b6715ee5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE910</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ca3af72-3429-459e-a321-001f0624228e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_149425c7-a416-44ce-a31b-0164c70d7f97">
    <cim:IdentifiedObject.name>82-96_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11e19855-c56a-45fb-9daf-5897b6715ee5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_05f89a27-0b4f-47a9-8983-564dad69892c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_05f89a27-0b4f-47a9-8983-564dad69892c">
    <cim:IdentifiedObject.name>BREAKER267</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ca3af72-3429-459e-a321-001f0624228e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d7425fed-38bf-4dea-b65e-e82a7659f974">
    <cim:IdentifiedObject.name>82-96_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d918b035-9390-4ee6-b7c1-3ef06b2198ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_05f89a27-0b4f-47a9-8983-564dad69892c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d918b035-9390-4ee6-b7c1-3ef06b2198ac">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE911</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ca3af72-3429-459e-a321-001f0624228e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ae124254-14bd-4fb9-aad4-65c1c0983cef">
    <cim:IdentifiedObject.name>82-96_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d918b035-9390-4ee6-b7c1-3ef06b2198ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0db9f3c-3d0c-4d77-a760-d77d85a488f4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a0db9f3c-3d0c-4d77-a760-d77d85a488f4">
    <cim:IdentifiedObject.name>DISCONNECTOR534</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ca3af72-3429-459e-a321-001f0624228e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c6ff05ca-4a14-40cc-984e-d13594be9224">
    <cim:IdentifiedObject.name>82-96_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4e82a52-9e0a-4825-bbd7-5d3c4b4ca16e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0db9f3c-3d0c-4d77-a760-d77d85a488f4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c4e82a52-9e0a-4825-bbd7-5d3c4b4ca16e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE912</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ca3af72-3429-459e-a321-001f0624228e" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6dd456e0-f31a-469e-a608-d66e0e39b5a9">
    <cim:IdentifiedObject.name>BAY_38-65_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04742e21-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0ba86443-ec32-4105-ac62-92612e5bd646">
    <cim:IdentifiedObject.name>38-65_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_50ece5f3-83f0-6ed6-edeb-41368cb1f3ce" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c69a5935-3b45-4596-8465-128974949353" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d6ce588-9f64-44fd-a37d-9be5077b309d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3d6ce588-9f64-44fd-a37d-9be5077b309d">
    <cim:IdentifiedObject.name>DISCONNECTOR535</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6dd456e0-f31a-469e-a608-d66e0e39b5a9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cc129fe8-cb36-415f-8c59-0f79f1c9749a">
    <cim:IdentifiedObject.name>38-65_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4889d98-7a0d-401c-aa51-65bab28a0480" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d6ce588-9f64-44fd-a37d-9be5077b309d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e4889d98-7a0d-401c-aa51-65bab28a0480">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE913</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6dd456e0-f31a-469e-a608-d66e0e39b5a9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b4d0e151-2afb-476f-ac08-df130ec95a7e">
    <cim:IdentifiedObject.name>38-65_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4889d98-7a0d-401c-aa51-65bab28a0480" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36c1e58c-3e53-45b7-9102-9f369e425b58" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_36c1e58c-3e53-45b7-9102-9f369e425b58">
    <cim:IdentifiedObject.name>BREAKER268</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6dd456e0-f31a-469e-a608-d66e0e39b5a9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a2bae19d-0dc1-4a7b-9f44-2f0c7a2f7cc3">
    <cim:IdentifiedObject.name>38-65_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d304fa3-bbc4-4aa3-a6ac-444f452a5192" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36c1e58c-3e53-45b7-9102-9f369e425b58" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6d304fa3-bbc4-4aa3-a6ac-444f452a5192">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE914</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6dd456e0-f31a-469e-a608-d66e0e39b5a9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3070b863-21aa-48c6-a1fe-c93c62ca86bd">
    <cim:IdentifiedObject.name>38-65_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d304fa3-bbc4-4aa3-a6ac-444f452a5192" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_afcd10bc-7197-4e05-ba8a-c2c2cc57dedc" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_afcd10bc-7197-4e05-ba8a-c2c2cc57dedc">
    <cim:IdentifiedObject.name>DISCONNECTOR536</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6dd456e0-f31a-469e-a608-d66e0e39b5a9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ebb67215-1e69-42bf-a94a-acebe2a02243">
    <cim:IdentifiedObject.name>38-65_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5871bb84-d2a2-4785-b6f1-60d9e450ec2f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_afcd10bc-7197-4e05-ba8a-c2c2cc57dedc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5871bb84-d2a2-4785-b6f1-60d9e450ec2f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE915</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6dd456e0-f31a-469e-a608-d66e0e39b5a9" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_74d8d1d1-3053-487a-b33e-4a680e3e4460">
    <cim:IdentifiedObject.name>BAY_38-65_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0463da78-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_70701834-6ac9-4cd2-947a-3f0416b18e3e">
    <cim:IdentifiedObject.name>38-65_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_29ec15e3-d44f-daa9-bee3-2a1321086d0c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86f0bd81-fb56-4781-8350-5eca396ed2c1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70ccd369-3e29-4221-8f6e-f65ff6ce3228" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_70ccd369-3e29-4221-8f6e-f65ff6ce3228">
    <cim:IdentifiedObject.name>DISCONNECTOR537</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_74d8d1d1-3053-487a-b33e-4a680e3e4460" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_445a1ad1-7d8b-43f6-a8af-a252b5623db2">
    <cim:IdentifiedObject.name>38-65_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52146fec-54de-419a-8697-9c45c421b802" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70ccd369-3e29-4221-8f6e-f65ff6ce3228" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_52146fec-54de-419a-8697-9c45c421b802">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE916</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_74d8d1d1-3053-487a-b33e-4a680e3e4460" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6fedc067-217a-49a8-9346-020537414940">
    <cim:IdentifiedObject.name>38-65_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52146fec-54de-419a-8697-9c45c421b802" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_680bb563-c2d3-42d4-a19d-33ea44e1df76" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_680bb563-c2d3-42d4-a19d-33ea44e1df76">
    <cim:IdentifiedObject.name>BREAKER269</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_74d8d1d1-3053-487a-b33e-4a680e3e4460" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e3cc6905-4b0d-46bc-b228-682110f72930">
    <cim:IdentifiedObject.name>38-65_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25ed46cb-4ba8-4886-94e5-fba91b5e1521" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_680bb563-c2d3-42d4-a19d-33ea44e1df76" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_25ed46cb-4ba8-4886-94e5-fba91b5e1521">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE917</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_74d8d1d1-3053-487a-b33e-4a680e3e4460" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e1118ca3-2495-4f03-b224-997dc6894f57">
    <cim:IdentifiedObject.name>38-65_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25ed46cb-4ba8-4886-94e5-fba91b5e1521" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1fc1aed6-2f82-4587-8614-b51aa8b87cbd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1fc1aed6-2f82-4587-8614-b51aa8b87cbd">
    <cim:IdentifiedObject.name>DISCONNECTOR538</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_74d8d1d1-3053-487a-b33e-4a680e3e4460" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d8405ea4-05a8-41cb-9893-64878c1a1597">
    <cim:IdentifiedObject.name>38-65_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3b9c154-92c7-436e-b0ee-5772950871b9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1fc1aed6-2f82-4587-8614-b51aa8b87cbd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b3b9c154-92c7-436e-b0ee-5772950871b9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE918</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_74d8d1d1-3053-487a-b33e-4a680e3e4460" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_050f9368-3192-4df9-945d-1d7c2c9bdbac">
    <cim:IdentifiedObject.name>BAY_106-107_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_6e72a283-375c-422f-b67a-62b80fb5eeb2">
    <cim:IdentifiedObject.name>106-107_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3a56fb40-3cfa-41df-3e0c-75ccea18df80" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab59937a-6e62-4b75-a51a-a1aaee428225" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_efe4ea33-0020-4e7c-a3c5-588e37679e6f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_efe4ea33-0020-4e7c-a3c5-588e37679e6f">
    <cim:IdentifiedObject.name>DISCONNECTOR539</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_050f9368-3192-4df9-945d-1d7c2c9bdbac" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2255d464-f92b-4709-876a-6d854aa02e0d">
    <cim:IdentifiedObject.name>106-107_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b92fd5c7-5015-4779-8496-8cfb10e9cdf4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_efe4ea33-0020-4e7c-a3c5-588e37679e6f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b92fd5c7-5015-4779-8496-8cfb10e9cdf4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE919</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_050f9368-3192-4df9-945d-1d7c2c9bdbac" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ded67dfe-fd21-47ed-abd0-cb61e84b8e1f">
    <cim:IdentifiedObject.name>106-107_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b92fd5c7-5015-4779-8496-8cfb10e9cdf4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7cbeb541-979d-49bc-9a10-cd73f9a9b69e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_7cbeb541-979d-49bc-9a10-cd73f9a9b69e">
    <cim:IdentifiedObject.name>BREAKER270</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_050f9368-3192-4df9-945d-1d7c2c9bdbac" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3f607990-a5a2-4016-8b42-f44ccb5b2a10">
    <cim:IdentifiedObject.name>106-107_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3736b10-17ed-4cc2-a2ae-6ea5746e49ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7cbeb541-979d-49bc-9a10-cd73f9a9b69e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b3736b10-17ed-4cc2-a2ae-6ea5746e49ac">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE920</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_050f9368-3192-4df9-945d-1d7c2c9bdbac" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ceb8892c-5631-4fa2-9704-390271d45f27">
    <cim:IdentifiedObject.name>106-107_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3736b10-17ed-4cc2-a2ae-6ea5746e49ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb08c625-b276-4d0d-87af-de340e11b930" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_eb08c625-b276-4d0d-87af-de340e11b930">
    <cim:IdentifiedObject.name>DISCONNECTOR540</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_050f9368-3192-4df9-945d-1d7c2c9bdbac" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d3838c76-ed9f-4461-b293-084dad340f24">
    <cim:IdentifiedObject.name>106-107_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b4cbb98-3d06-47f1-ab02-da15c4f3bb7b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb08c625-b276-4d0d-87af-de340e11b930" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6b4cbb98-3d06-47f1-ab02-da15c4f3bb7b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE921</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_050f9368-3192-4df9-945d-1d7c2c9bdbac" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_27886742-3768-42d8-9172-558165a92bd6">
    <cim:IdentifiedObject.name>BAY_106-107_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9d122402-ac1d-44fe-bfce-521e78321d8b">
    <cim:IdentifiedObject.name>106-107_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_de0baa63-c3a7-500c-88d5-2da076b42ec5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74a2dc80-79a5-42e9-82b2-d09e41794a67" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a2cf3b2-5a76-4ed3-bd02-5fabcf8d01c9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8a2cf3b2-5a76-4ed3-bd02-5fabcf8d01c9">
    <cim:IdentifiedObject.name>DISCONNECTOR541</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27886742-3768-42d8-9172-558165a92bd6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_07b26508-210c-4db0-86ac-6bcd4e169364">
    <cim:IdentifiedObject.name>106-107_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6de8eba0-7440-4968-be7c-6e6cf4d79b77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a2cf3b2-5a76-4ed3-bd02-5fabcf8d01c9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6de8eba0-7440-4968-be7c-6e6cf4d79b77">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE922</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_27886742-3768-42d8-9172-558165a92bd6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_880e5550-7700-4c5f-a7a2-30862c30fac9">
    <cim:IdentifiedObject.name>106-107_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6de8eba0-7440-4968-be7c-6e6cf4d79b77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f9a3806-c6da-4ed6-a3ed-4270906914e9" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6f9a3806-c6da-4ed6-a3ed-4270906914e9">
    <cim:IdentifiedObject.name>BREAKER271</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27886742-3768-42d8-9172-558165a92bd6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2f9a8e04-a624-4ec6-aeae-20c74af2a23f">
    <cim:IdentifiedObject.name>106-107_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_70921e24-42dd-4130-bc92-d9f367ecdc4e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f9a3806-c6da-4ed6-a3ed-4270906914e9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_70921e24-42dd-4130-bc92-d9f367ecdc4e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE923</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_27886742-3768-42d8-9172-558165a92bd6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_150154cd-a10d-4531-b6a3-a14a50186d17">
    <cim:IdentifiedObject.name>106-107_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_70921e24-42dd-4130-bc92-d9f367ecdc4e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_19d64805-1d22-4925-9e29-fff86e30c1f6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_19d64805-1d22-4925-9e29-fff86e30c1f6">
    <cim:IdentifiedObject.name>DISCONNECTOR542</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27886742-3768-42d8-9172-558165a92bd6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e62fd66a-f877-4f92-9ae5-d03056b67429">
    <cim:IdentifiedObject.name>106-107_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_631cda39-5182-4660-836d-1a1d45d28597" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_19d64805-1d22-4925-9e29-fff86e30c1f6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_631cda39-5182-4660-836d-1a1d45d28597">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE924</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_27886742-3768-42d8-9172-558165a92bd6" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_16922213-e5da-4f24-9823-42c75ab7c03b">
    <cim:IdentifiedObject.name>BAY_27-115_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_cd1ef1d7-f6b0-483e-8aa9-eb5ddc231a05">
    <cim:IdentifiedObject.name>27-115_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f82e35c7-21d8-50ed-9078-c2e44bad7e12" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cd293f4-6b8b-4270-993b-3c84afb41640" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd184fa5-632f-405d-b5e8-9d39c8c12987" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bd184fa5-632f-405d-b5e8-9d39c8c12987">
    <cim:IdentifiedObject.name>DISCONNECTOR543</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_16922213-e5da-4f24-9823-42c75ab7c03b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_265232b3-9ea7-4dd8-88ec-09c5e60d9e76">
    <cim:IdentifiedObject.name>27-115_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed07beaf-90a6-4784-9e9f-10ffdc1a0c78" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd184fa5-632f-405d-b5e8-9d39c8c12987" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ed07beaf-90a6-4784-9e9f-10ffdc1a0c78">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE925</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_16922213-e5da-4f24-9823-42c75ab7c03b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7ad38876-b94b-4dd3-bcbd-c59f202e97a2">
    <cim:IdentifiedObject.name>27-115_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed07beaf-90a6-4784-9e9f-10ffdc1a0c78" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3e687b8-f0ec-4675-8b21-04479642895a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c3e687b8-f0ec-4675-8b21-04479642895a">
    <cim:IdentifiedObject.name>BREAKER272</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_16922213-e5da-4f24-9823-42c75ab7c03b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e48588de-c904-46d1-ad69-efe5c477e647">
    <cim:IdentifiedObject.name>27-115_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f34d0da-b057-4e76-8440-4cb443ab8109" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3e687b8-f0ec-4675-8b21-04479642895a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5f34d0da-b057-4e76-8440-4cb443ab8109">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE926</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_16922213-e5da-4f24-9823-42c75ab7c03b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e274b169-70d0-44b5-88bb-62c5b0820cec">
    <cim:IdentifiedObject.name>27-115_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f34d0da-b057-4e76-8440-4cb443ab8109" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f877e64-73ed-48bd-937d-9eff226d3034" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9f877e64-73ed-48bd-937d-9eff226d3034">
    <cim:IdentifiedObject.name>DISCONNECTOR544</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_16922213-e5da-4f24-9823-42c75ab7c03b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4f19089d-1c4a-4ca0-92e2-35df1b9661a5">
    <cim:IdentifiedObject.name>27-115_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64c0fa78-79c6-4a7f-9b4d-5ff99c92ddf9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f877e64-73ed-48bd-937d-9eff226d3034" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_64c0fa78-79c6-4a7f-9b4d-5ff99c92ddf9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE927</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_16922213-e5da-4f24-9823-42c75ab7c03b" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_11c670c5-d8af-4008-8664-924d3087c76a">
    <cim:IdentifiedObject.name>BAY_27-115_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04555b83-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_113d7756-166d-44f9-90e3-b72314c16475">
    <cim:IdentifiedObject.name>27-115_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2349ef6d-5d94-a967-5c3a-788082d6504c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbf02b0c-9ad3-4b74-872d-5ab3cd64bafc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec51ab7f-909b-4260-8fe2-a4a092723b40" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ec51ab7f-909b-4260-8fe2-a4a092723b40">
    <cim:IdentifiedObject.name>DISCONNECTOR545</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_11c670c5-d8af-4008-8664-924d3087c76a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_5728ba7e-4d1a-4d40-b28d-7be0876a722f">
    <cim:IdentifiedObject.name>27-115_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad4c1bd3-aebb-4e4f-97c5-15533b631074" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec51ab7f-909b-4260-8fe2-a4a092723b40" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ad4c1bd3-aebb-4e4f-97c5-15533b631074">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE928</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_11c670c5-d8af-4008-8664-924d3087c76a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e3c90637-78b0-464b-b7c2-1d8dd1142724">
    <cim:IdentifiedObject.name>27-115_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad4c1bd3-aebb-4e4f-97c5-15533b631074" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aee73d4a-ad49-4233-a3b7-07c6a0e2244a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_aee73d4a-ad49-4233-a3b7-07c6a0e2244a">
    <cim:IdentifiedObject.name>BREAKER273</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_11c670c5-d8af-4008-8664-924d3087c76a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a0ef3c13-adad-4fd7-8423-82ce7a6192a7">
    <cim:IdentifiedObject.name>27-115_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ebeb37b-3cfd-422d-b0a1-7e40df2c0505" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aee73d4a-ad49-4233-a3b7-07c6a0e2244a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0ebeb37b-3cfd-422d-b0a1-7e40df2c0505">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE929</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_11c670c5-d8af-4008-8664-924d3087c76a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a923723c-df0a-4209-90f8-8df88b05ade7">
    <cim:IdentifiedObject.name>27-115_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ebeb37b-3cfd-422d-b0a1-7e40df2c0505" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79b7ad89-2a9b-44d1-a680-f7bbbd880b8e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_79b7ad89-2a9b-44d1-a680-f7bbbd880b8e">
    <cim:IdentifiedObject.name>DISCONNECTOR546</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_11c670c5-d8af-4008-8664-924d3087c76a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c76232fc-bce7-42b2-8cdc-5223ff6e8d25">
    <cim:IdentifiedObject.name>27-115_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aa48718d-8872-40f9-83bc-a09bc802c23a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79b7ad89-2a9b-44d1-a680-f7bbbd880b8e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_aa48718d-8872-40f9-83bc-a09bc802c23a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE930</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_11c670c5-d8af-4008-8664-924d3087c76a" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_41aad46d-a148-4ce9-a2b2-ff0dbc6654ad">
    <cim:IdentifiedObject.name>BAY_12-14_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_1e11a914-2f04-4423-a1c3-c1195e42729b">
    <cim:IdentifiedObject.name>12-14_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d9461afa-08ca-19d4-f44b-27073a817ea5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6588009c-6ec4-402e-84a6-1314ee2740c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6676a7f3-0277-4896-baa6-fab7ff31f65e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6676a7f3-0277-4896-baa6-fab7ff31f65e">
    <cim:IdentifiedObject.name>DISCONNECTOR547</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_41aad46d-a148-4ce9-a2b2-ff0dbc6654ad" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_156e1a20-0515-4bc8-a7ff-d8ca69ec7789">
    <cim:IdentifiedObject.name>12-14_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85fc9bff-664b-4e2f-955b-651c71673df2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6676a7f3-0277-4896-baa6-fab7ff31f65e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_85fc9bff-664b-4e2f-955b-651c71673df2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE931</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_41aad46d-a148-4ce9-a2b2-ff0dbc6654ad" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7fab66c9-4df4-4127-bb5a-a4a6975d17a3">
    <cim:IdentifiedObject.name>12-14_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85fc9bff-664b-4e2f-955b-651c71673df2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06a90c06-3b5a-48ee-bc3f-e219e2043956" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_06a90c06-3b5a-48ee-bc3f-e219e2043956">
    <cim:IdentifiedObject.name>BREAKER274</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_41aad46d-a148-4ce9-a2b2-ff0dbc6654ad" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_4882f651-a899-40a6-a447-0858a06e6fcd">
    <cim:IdentifiedObject.name>12-14_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f9b3ac80-67a8-47b2-8696-79e06d1d7d0c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06a90c06-3b5a-48ee-bc3f-e219e2043956" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f9b3ac80-67a8-47b2-8696-79e06d1d7d0c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE932</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_41aad46d-a148-4ce9-a2b2-ff0dbc6654ad" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fd1f3405-5bca-4135-af40-d5efd2a0c0ed">
    <cim:IdentifiedObject.name>12-14_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f9b3ac80-67a8-47b2-8696-79e06d1d7d0c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_763f049b-181c-4d5e-89d0-6be2c6a1121c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_763f049b-181c-4d5e-89d0-6be2c6a1121c">
    <cim:IdentifiedObject.name>DISCONNECTOR548</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_41aad46d-a148-4ce9-a2b2-ff0dbc6654ad" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_378a7d01-56a1-4ac0-82fc-94a5f386dd12">
    <cim:IdentifiedObject.name>12-14_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2af451fa-f537-460c-a797-8c6060d77320" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_763f049b-181c-4d5e-89d0-6be2c6a1121c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2af451fa-f537-460c-a797-8c6060d77320">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE933</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_41aad46d-a148-4ce9-a2b2-ff0dbc6654ad" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_35cd8079-5708-4346-8319-3564b4792466">
    <cim:IdentifiedObject.name>BAY_12-14_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b8129-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_24aaa026-f917-469d-8d8c-1e10966e077a">
    <cim:IdentifiedObject.name>12-14_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c48dfd7c-cbc0-b98c-ec61-b5bea38fd86f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82f34cbf-78f2-4514-ba9c-883440c43243" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f87e92e-13db-4e04-b46c-cf82e4e825a8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7f87e92e-13db-4e04-b46c-cf82e4e825a8">
    <cim:IdentifiedObject.name>DISCONNECTOR549</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_35cd8079-5708-4346-8319-3564b4792466" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0c75e5aa-3609-4559-8754-be072ff3ab24">
    <cim:IdentifiedObject.name>12-14_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02ecda87-ca86-45ba-ab77-02c4586cedc8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f87e92e-13db-4e04-b46c-cf82e4e825a8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_02ecda87-ca86-45ba-ab77-02c4586cedc8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE934</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_35cd8079-5708-4346-8319-3564b4792466" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5c3667c4-19ad-4621-81dd-9f72510c29f0">
    <cim:IdentifiedObject.name>12-14_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02ecda87-ca86-45ba-ab77-02c4586cedc8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45d6efb0-6abd-428a-893d-a3053e62252b" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_45d6efb0-6abd-428a-893d-a3053e62252b">
    <cim:IdentifiedObject.name>BREAKER275</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_35cd8079-5708-4346-8319-3564b4792466" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_4ce9f42d-b026-4693-815c-f405ae133747">
    <cim:IdentifiedObject.name>12-14_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0c17926d-4800-41d1-889e-00a40686c15f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45d6efb0-6abd-428a-893d-a3053e62252b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0c17926d-4800-41d1-889e-00a40686c15f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE935</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_35cd8079-5708-4346-8319-3564b4792466" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2a6e9b1d-ac16-4d72-b1d4-f6b264bc71c4">
    <cim:IdentifiedObject.name>12-14_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0c17926d-4800-41d1-889e-00a40686c15f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34afb9ef-a54a-4e85-a4da-a0edcb807586" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_34afb9ef-a54a-4e85-a4da-a0edcb807586">
    <cim:IdentifiedObject.name>DISCONNECTOR550</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_35cd8079-5708-4346-8319-3564b4792466" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7f90e71d-09d4-49c5-bae7-dcca6bd9c092">
    <cim:IdentifiedObject.name>12-14_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e496bb51-8fa2-4224-bbef-4ae6e33f7239" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34afb9ef-a54a-4e85-a4da-a0edcb807586" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e496bb51-8fa2-4224-bbef-4ae6e33f7239">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE936</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_35cd8079-5708-4346-8319-3564b4792466" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d95f529e-66b5-4b80-961a-d73ce7237c92">
    <cim:IdentifiedObject.name>BAY_76-118_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_1fe3cbd4-403e-48d6-a945-776ef46e4fd0">
    <cim:IdentifiedObject.name>76-118_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9c477ba9-6cc7-8025-51d6-73c70c119d27" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65549eb3-291c-4d20-aff0-e7390ff90389" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee308cec-83ec-4314-a12c-882cbaff77d1" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ee308cec-83ec-4314-a12c-882cbaff77d1">
    <cim:IdentifiedObject.name>DISCONNECTOR551</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d95f529e-66b5-4b80-961a-d73ce7237c92" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e89e997e-3f73-4d66-bc7d-54df85e2755d">
    <cim:IdentifiedObject.name>76-118_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_114acf65-e4a5-4451-aab2-77143dc14f1a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee308cec-83ec-4314-a12c-882cbaff77d1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_114acf65-e4a5-4451-aab2-77143dc14f1a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE937</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d95f529e-66b5-4b80-961a-d73ce7237c92" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6efe5834-7f80-4ba0-ad02-9bf5075173e5">
    <cim:IdentifiedObject.name>76-118_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_114acf65-e4a5-4451-aab2-77143dc14f1a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0dd55b4a-4b54-4211-a3fc-c5b584d883b7" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0dd55b4a-4b54-4211-a3fc-c5b584d883b7">
    <cim:IdentifiedObject.name>BREAKER276</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d95f529e-66b5-4b80-961a-d73ce7237c92" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_01410110-7c97-4d34-bae7-ebbe1da25e99">
    <cim:IdentifiedObject.name>76-118_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25260f5e-3007-47b9-86d5-9fff8a9e9843" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0dd55b4a-4b54-4211-a3fc-c5b584d883b7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_25260f5e-3007-47b9-86d5-9fff8a9e9843">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE938</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d95f529e-66b5-4b80-961a-d73ce7237c92" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_465ba27c-8be9-4db5-a556-ce2d045a01ce">
    <cim:IdentifiedObject.name>76-118_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25260f5e-3007-47b9-86d5-9fff8a9e9843" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_960eca8f-ff93-4cfc-83ad-cb1d931c170f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_960eca8f-ff93-4cfc-83ad-cb1d931c170f">
    <cim:IdentifiedObject.name>DISCONNECTOR552</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d95f529e-66b5-4b80-961a-d73ce7237c92" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4aac9ac3-d2c9-47e2-83ed-7e8892357aba">
    <cim:IdentifiedObject.name>76-118_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01d7d5f1-a8c2-43cb-a451-e10941e498e7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_960eca8f-ff93-4cfc-83ad-cb1d931c170f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_01d7d5f1-a8c2-43cb-a451-e10941e498e7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE939</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d95f529e-66b5-4b80-961a-d73ce7237c92" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_84ab614f-5155-4c4e-a4e2-a214ee5a42cc">
    <cim:IdentifiedObject.name>BAY_76-118_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0a387332-ead1-4d16-9960-4e709fe1ac12">
    <cim:IdentifiedObject.name>76-118_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d84dc8e4-6bce-27db-ccbb-ccbf1dab6036" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34ae2fd8-006e-41e1-9f68-bfbb5ad541b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f393bb8d-1ccf-4def-9cd9-9541719d9472" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f393bb8d-1ccf-4def-9cd9-9541719d9472">
    <cim:IdentifiedObject.name>DISCONNECTOR553</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_84ab614f-5155-4c4e-a4e2-a214ee5a42cc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6e777c49-0ee6-4616-8792-2ddfcdbd4141">
    <cim:IdentifiedObject.name>76-118_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74a4944d-5307-4e5e-af3d-817f0be200bf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f393bb8d-1ccf-4def-9cd9-9541719d9472" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_74a4944d-5307-4e5e-af3d-817f0be200bf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE940</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_84ab614f-5155-4c4e-a4e2-a214ee5a42cc" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8f67f2e5-c94a-4d58-bcd5-d292244642e4">
    <cim:IdentifiedObject.name>76-118_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74a4944d-5307-4e5e-af3d-817f0be200bf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3189636b-0273-44be-b203-0560b4f9de82" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_3189636b-0273-44be-b203-0560b4f9de82">
    <cim:IdentifiedObject.name>BREAKER277</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_84ab614f-5155-4c4e-a4e2-a214ee5a42cc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2c7ecb4d-6b85-426a-bc26-010357906d98">
    <cim:IdentifiedObject.name>76-118_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07291808-057f-4371-871f-e997abe8ff3d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3189636b-0273-44be-b203-0560b4f9de82" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_07291808-057f-4371-871f-e997abe8ff3d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE941</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_84ab614f-5155-4c4e-a4e2-a214ee5a42cc" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4d46d783-52ba-4e0a-9ae7-b8f43cdc7d73">
    <cim:IdentifiedObject.name>76-118_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07291808-057f-4371-871f-e997abe8ff3d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06d1a0e8-43b2-482b-9244-5e30cdadf9d7" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_06d1a0e8-43b2-482b-9244-5e30cdadf9d7">
    <cim:IdentifiedObject.name>DISCONNECTOR554</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_84ab614f-5155-4c4e-a4e2-a214ee5a42cc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8dc56acc-7e39-4d44-bd40-7ebfdea67da4">
    <cim:IdentifiedObject.name>76-118_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cce488f5-7ff0-49fe-b9e6-e7d64d86ef16" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06d1a0e8-43b2-482b-9244-5e30cdadf9d7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cce488f5-7ff0-49fe-b9e6-e7d64d86ef16">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE942</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_84ab614f-5155-4c4e-a4e2-a214ee5a42cc" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d3e5237d-2ee3-458b-9114-563982108f73">
    <cim:IdentifiedObject.name>BAY_74-75_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047dcb11-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2b377f53-d28f-4003-b52e-2f15a98f52de">
    <cim:IdentifiedObject.name>74-75_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c00e6a84-478a-5db7-df64-b154043cd8eb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d97a640e-c7e2-445b-8aaa-6e3b3e5307f6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ec88ddf-5dfe-4aca-b8c4-11da552604c9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5ec88ddf-5dfe-4aca-b8c4-11da552604c9">
    <cim:IdentifiedObject.name>DISCONNECTOR555</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d3e5237d-2ee3-458b-9114-563982108f73" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cdb4365f-464d-4e06-96ed-3b921599eb9c">
    <cim:IdentifiedObject.name>74-75_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_daa17b8e-bb64-43fa-8145-721d2cc1b3f9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ec88ddf-5dfe-4aca-b8c4-11da552604c9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_daa17b8e-bb64-43fa-8145-721d2cc1b3f9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE943</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d3e5237d-2ee3-458b-9114-563982108f73" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d92b5e9d-302b-453f-80ed-3ba1084e6d1a">
    <cim:IdentifiedObject.name>74-75_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_daa17b8e-bb64-43fa-8145-721d2cc1b3f9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e19a5feb-76bc-4732-b4e5-156cca860509" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_e19a5feb-76bc-4732-b4e5-156cca860509">
    <cim:IdentifiedObject.name>BREAKER278</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d3e5237d-2ee3-458b-9114-563982108f73" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ff48b664-f01d-46f1-b3c8-380733dc4e4d">
    <cim:IdentifiedObject.name>74-75_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3905040c-18ca-407c-bda8-4f69be0f0fd3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e19a5feb-76bc-4732-b4e5-156cca860509" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3905040c-18ca-407c-bda8-4f69be0f0fd3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE944</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d3e5237d-2ee3-458b-9114-563982108f73" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_92ce85b6-ec3f-44ec-bbb7-68fa606545ca">
    <cim:IdentifiedObject.name>74-75_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3905040c-18ca-407c-bda8-4f69be0f0fd3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f4f74e66-42dc-4ffa-8020-ed02fce4ff29" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f4f74e66-42dc-4ffa-8020-ed02fce4ff29">
    <cim:IdentifiedObject.name>DISCONNECTOR556</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d3e5237d-2ee3-458b-9114-563982108f73" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4c330c72-4fc7-4f55-8f72-b6db61fcedf3">
    <cim:IdentifiedObject.name>74-75_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce62f6fa-ef6a-4ba4-9301-0811e540cfd6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f4f74e66-42dc-4ffa-8020-ed02fce4ff29" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ce62f6fa-ef6a-4ba4-9301-0811e540cfd6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE945</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d3e5237d-2ee3-458b-9114-563982108f73" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_486f1518-2ddb-4b5c-8161-25f663ea6f58">
    <cim:IdentifiedObject.name>BAY_74-75_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5947364c-a2f3-42a4-8aeb-ae89b7c7a320">
    <cim:IdentifiedObject.name>74-75_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0c0d2a8c-979c-f862-ed9f-9c6f827938fe" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8419daeb-8d15-4200-82df-be03f8c3cae6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b35bcea6-8765-4d57-a715-630bf8fa78b9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b35bcea6-8765-4d57-a715-630bf8fa78b9">
    <cim:IdentifiedObject.name>DISCONNECTOR557</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_486f1518-2ddb-4b5c-8161-25f663ea6f58" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_880ee14f-9a92-4bee-b209-91c4e9881cb2">
    <cim:IdentifiedObject.name>74-75_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e99bb000-b21d-463b-a357-18fa86ae02a1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b35bcea6-8765-4d57-a715-630bf8fa78b9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e99bb000-b21d-463b-a357-18fa86ae02a1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE946</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_486f1518-2ddb-4b5c-8161-25f663ea6f58" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6cfc9732-f01b-4f73-9b23-d083698976b3">
    <cim:IdentifiedObject.name>74-75_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e99bb000-b21d-463b-a357-18fa86ae02a1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ea3064c-e824-4e09-a8c8-fca2799a866e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6ea3064c-e824-4e09-a8c8-fca2799a866e">
    <cim:IdentifiedObject.name>BREAKER279</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_486f1518-2ddb-4b5c-8161-25f663ea6f58" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_00df0548-4a3c-4974-a4d5-b318d06baa52">
    <cim:IdentifiedObject.name>74-75_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a1ba75a-fc77-410e-a110-2d49988450e5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ea3064c-e824-4e09-a8c8-fca2799a866e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5a1ba75a-fc77-410e-a110-2d49988450e5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE947</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_486f1518-2ddb-4b5c-8161-25f663ea6f58" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_239d495e-c158-48a6-8d55-c3e79a8e10ae">
    <cim:IdentifiedObject.name>74-75_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a1ba75a-fc77-410e-a110-2d49988450e5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9da39c79-e7f5-48a5-8bf0-eaf75f81b8fd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9da39c79-e7f5-48a5-8bf0-eaf75f81b8fd">
    <cim:IdentifiedObject.name>DISCONNECTOR558</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_486f1518-2ddb-4b5c-8161-25f663ea6f58" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0e6f5f6e-4b56-40da-9b28-f3232b967a28">
    <cim:IdentifiedObject.name>74-75_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0f50483-176c-4d3f-95e4-9aca58adaf30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9da39c79-e7f5-48a5-8bf0-eaf75f81b8fd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d0f50483-176c-4d3f-95e4-9aca58adaf30">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE948</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_486f1518-2ddb-4b5c-8161-25f663ea6f58" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f13177db-5e6b-4689-93a5-6a8306a750f5">
    <cim:IdentifiedObject.name>BAY_3-12_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2874093a-1ae0-4d14-bc72-f9dac89b49ad">
    <cim:IdentifiedObject.name>3-12_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_94eabdde-fd36-8a27-02b0-bf6f8377eb87" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f7e0a65-7a17-4cba-92f2-13f0d0678b8f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0fca072f-ed63-438d-84f8-c6dd55baa4bc" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0fca072f-ed63-438d-84f8-c6dd55baa4bc">
    <cim:IdentifiedObject.name>DISCONNECTOR559</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f13177db-5e6b-4689-93a5-6a8306a750f5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2e95ae0d-d16b-43ec-8b72-3023bb53dfa6">
    <cim:IdentifiedObject.name>3-12_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_61a90816-1972-4017-aa14-902762128b19" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0fca072f-ed63-438d-84f8-c6dd55baa4bc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_61a90816-1972-4017-aa14-902762128b19">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE949</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f13177db-5e6b-4689-93a5-6a8306a750f5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_56232abe-1bf4-420f-b5c6-2f5526f0afb1">
    <cim:IdentifiedObject.name>3-12_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_61a90816-1972-4017-aa14-902762128b19" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9eaac72-52b5-4a0b-bf05-e0fb4b705450" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a9eaac72-52b5-4a0b-bf05-e0fb4b705450">
    <cim:IdentifiedObject.name>BREAKER280</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f13177db-5e6b-4689-93a5-6a8306a750f5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_448ca111-0acf-4e0b-8649-3e467c956b2f">
    <cim:IdentifiedObject.name>3-12_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3b9fd41-2f99-4d59-ad22-05735e67204a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9eaac72-52b5-4a0b-bf05-e0fb4b705450" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c3b9fd41-2f99-4d59-ad22-05735e67204a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE950</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f13177db-5e6b-4689-93a5-6a8306a750f5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5e4827b8-97b7-4a98-a871-f093ff175b1a">
    <cim:IdentifiedObject.name>3-12_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3b9fd41-2f99-4d59-ad22-05735e67204a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9a6a478-3095-41f0-b947-0d576ac059cf" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c9a6a478-3095-41f0-b947-0d576ac059cf">
    <cim:IdentifiedObject.name>DISCONNECTOR560</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f13177db-5e6b-4689-93a5-6a8306a750f5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3187e176-8c30-4a22-b2bc-477107c30342">
    <cim:IdentifiedObject.name>3-12_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_560efb1e-a2eb-41d3-bbbe-438d45c7d715" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9a6a478-3095-41f0-b947-0d576ac059cf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_560efb1e-a2eb-41d3-bbbe-438d45c7d715">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE951</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f13177db-5e6b-4689-93a5-6a8306a750f5" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e773dd1b-5b04-45da-b100-cdfd2b24ed92">
    <cim:IdentifiedObject.name>BAY_3-12_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_1ceedbf3-2a53-47f4-a4b9-7c5c3094855c">
    <cim:IdentifiedObject.name>3-12_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d9461afa-08ca-19d4-f44b-27073a817ea5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6588009c-6ec4-402e-84a6-1314ee2740c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2bf4c83-6b36-4ee9-87cd-650b46b93a28" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d2bf4c83-6b36-4ee9-87cd-650b46b93a28">
    <cim:IdentifiedObject.name>DISCONNECTOR561</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e773dd1b-5b04-45da-b100-cdfd2b24ed92" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_359618fa-623e-40b4-b367-20e280cc0a9e">
    <cim:IdentifiedObject.name>3-12_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a0a4b94-c2b8-4e26-9eeb-5170210f0ef2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2bf4c83-6b36-4ee9-87cd-650b46b93a28" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4a0a4b94-c2b8-4e26-9eeb-5170210f0ef2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE952</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e773dd1b-5b04-45da-b100-cdfd2b24ed92" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_79625984-fa4d-43c9-a55e-172878a14f3c">
    <cim:IdentifiedObject.name>3-12_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a0a4b94-c2b8-4e26-9eeb-5170210f0ef2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b1d1d2d-f0d9-47a8-8041-15702397779d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_5b1d1d2d-f0d9-47a8-8041-15702397779d">
    <cim:IdentifiedObject.name>BREAKER281</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e773dd1b-5b04-45da-b100-cdfd2b24ed92" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c35b5798-df12-459c-8567-ae79ba4b6725">
    <cim:IdentifiedObject.name>3-12_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8bc6cf1c-f8f0-4bd5-89cc-1edacfee929e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b1d1d2d-f0d9-47a8-8041-15702397779d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8bc6cf1c-f8f0-4bd5-89cc-1edacfee929e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE953</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e773dd1b-5b04-45da-b100-cdfd2b24ed92" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0259caa5-56e9-4bff-9356-25f06a3be389">
    <cim:IdentifiedObject.name>3-12_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8bc6cf1c-f8f0-4bd5-89cc-1edacfee929e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9f91727-03a3-41a9-b853-50049c449c55" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f9f91727-03a3-41a9-b853-50049c449c55">
    <cim:IdentifiedObject.name>DISCONNECTOR562</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e773dd1b-5b04-45da-b100-cdfd2b24ed92" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_afc3a73d-be82-4254-b64c-253f8ef7c396">
    <cim:IdentifiedObject.name>3-12_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed93937b-2f38-4410-a5d6-b09396897487" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9f91727-03a3-41a9-b853-50049c449c55" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ed93937b-2f38-4410-a5d6-b09396897487">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE954</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e773dd1b-5b04-45da-b100-cdfd2b24ed92" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ce35768b-c7d6-407f-98e5-4b454d25e33d">
    <cim:IdentifiedObject.name>BAY_49-51_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_23363f1a-f0df-41e6-b38b-0fe480058025">
    <cim:IdentifiedObject.name>49-51_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_78c24a17-ce65-aa59-6754-536706ac68dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b51342b6-cd14-4e05-ad64-342eb84ff27d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b51342b6-cd14-4e05-ad64-342eb84ff27d">
    <cim:IdentifiedObject.name>DISCONNECTOR563</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ce35768b-c7d6-407f-98e5-4b454d25e33d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f906eb56-7fc9-43e1-9b9b-4ec47fe3f7dc">
    <cim:IdentifiedObject.name>49-51_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22a459f2-c521-476c-b2ee-9f9e86f4a266" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b51342b6-cd14-4e05-ad64-342eb84ff27d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_22a459f2-c521-476c-b2ee-9f9e86f4a266">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE955</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ce35768b-c7d6-407f-98e5-4b454d25e33d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f9e1a845-bcb3-4390-9b25-22f943a66a73">
    <cim:IdentifiedObject.name>49-51_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22a459f2-c521-476c-b2ee-9f9e86f4a266" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8df11312-7c42-4715-a3d3-bb714c3cb7a1" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_8df11312-7c42-4715-a3d3-bb714c3cb7a1">
    <cim:IdentifiedObject.name>BREAKER282</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ce35768b-c7d6-407f-98e5-4b454d25e33d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_44a346c5-3d59-4ebc-8f5a-a946bd833068">
    <cim:IdentifiedObject.name>49-51_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2ca823f5-21d8-4306-be6d-82debf3a68a1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8df11312-7c42-4715-a3d3-bb714c3cb7a1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2ca823f5-21d8-4306-be6d-82debf3a68a1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE956</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ce35768b-c7d6-407f-98e5-4b454d25e33d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3d71b9df-3a13-47b2-b526-5f43c17272b6">
    <cim:IdentifiedObject.name>49-51_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2ca823f5-21d8-4306-be6d-82debf3a68a1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b62ce6cc-d5b4-449a-b180-e48c1e086388" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b62ce6cc-d5b4-449a-b180-e48c1e086388">
    <cim:IdentifiedObject.name>DISCONNECTOR564</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ce35768b-c7d6-407f-98e5-4b454d25e33d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_09de0b44-1327-4d46-9a5a-5e182f380876">
    <cim:IdentifiedObject.name>49-51_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d354b3d-d424-4437-b36f-139a1a4d0dd4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b62ce6cc-d5b4-449a-b180-e48c1e086388" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4d354b3d-d424-4437-b36f-139a1a4d0dd4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE957</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ce35768b-c7d6-407f-98e5-4b454d25e33d" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1736df72-ac1d-4f75-b8b0-c828853c93c0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE958</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cad4e92a-25b0-4983-be02-76aa0cc1ce52">
    <cim:IdentifiedObject.name>BUSBAR109</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4a960abc-7f93-4b6d-af56-6e3d1b8e84d9">
    <cim:IdentifiedObject.name>49-51_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1736df72-ac1d-4f75-b8b0-c828853c93c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cad4e92a-25b0-4983-be02-76aa0cc1ce52" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_9ee344b3-0f35-4bcb-b21b-3f9f0a087245">
    <cim:IdentifiedObject.name>BAY_49-51_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9cf08fec-5289-4b49-8178-38e30db7c73a">
    <cim:IdentifiedObject.name>49-51_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1b0a32dd-2cb2-3508-ffcc-20d031d893f5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1736df72-ac1d-4f75-b8b0-c828853c93c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9925035-f162-4b61-a482-88f9b91a4d78" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b9925035-f162-4b61-a482-88f9b91a4d78">
    <cim:IdentifiedObject.name>DISCONNECTOR565</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9ee344b3-0f35-4bcb-b21b-3f9f0a087245" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_84397097-ca4d-4785-a69d-6658cd0dea33">
    <cim:IdentifiedObject.name>49-51_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_084cde4f-6b95-464c-bfb3-303c0fe9d556" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9925035-f162-4b61-a482-88f9b91a4d78" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_084cde4f-6b95-464c-bfb3-303c0fe9d556">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE959</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9ee344b3-0f35-4bcb-b21b-3f9f0a087245" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_61bb56cd-bde3-483c-ae54-6f56a4130855">
    <cim:IdentifiedObject.name>49-51_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_084cde4f-6b95-464c-bfb3-303c0fe9d556" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f297069-490b-4fa5-9831-85e5d201f76d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6f297069-490b-4fa5-9831-85e5d201f76d">
    <cim:IdentifiedObject.name>BREAKER283</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9ee344b3-0f35-4bcb-b21b-3f9f0a087245" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e5f70232-644c-492d-bb8f-faee78d19e82">
    <cim:IdentifiedObject.name>49-51_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c2728b4-7ccd-48f9-9101-f6cd178c12de" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f297069-490b-4fa5-9831-85e5d201f76d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2c2728b4-7ccd-48f9-9101-f6cd178c12de">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE960</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9ee344b3-0f35-4bcb-b21b-3f9f0a087245" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f5d67e05-bf82-443c-ad13-80c9e2c31319">
    <cim:IdentifiedObject.name>49-51_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c2728b4-7ccd-48f9-9101-f6cd178c12de" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c2b4d255-08c0-467c-8e9b-0cfcd23f4f40" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c2b4d255-08c0-467c-8e9b-0cfcd23f4f40">
    <cim:IdentifiedObject.name>DISCONNECTOR566</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9ee344b3-0f35-4bcb-b21b-3f9f0a087245" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c0c0799c-8925-4c1f-a12f-3158389a9ceb">
    <cim:IdentifiedObject.name>49-51_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb7fb3f4-0f1c-4b7f-969d-e2c7f50f3007" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c2b4d255-08c0-467c-8e9b-0cfcd23f4f40" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_eb7fb3f4-0f1c-4b7f-969d-e2c7f50f3007">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE961</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9ee344b3-0f35-4bcb-b21b-3f9f0a087245" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8f74565c-7174-4228-8e0f-88f7afda2a78">
    <cim:IdentifiedObject.name>BAY_40-42_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ba83ad32-a468-431a-a555-8a81de5cc01a">
    <cim:IdentifiedObject.name>40-42_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6fe041ea-2022-b584-abd5-e984cce901dc" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfd53eb1-6113-4f70-8317-4b4703ac2177" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8dbedc8-8d09-48a7-b0cc-b20d51aa40aa" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c8dbedc8-8d09-48a7-b0cc-b20d51aa40aa">
    <cim:IdentifiedObject.name>DISCONNECTOR567</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8f74565c-7174-4228-8e0f-88f7afda2a78" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7e9f7d8b-e772-43fe-9c59-daa81cc3cfbf">
    <cim:IdentifiedObject.name>40-42_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ed7fe43-609d-4d22-bbb3-65e4e365bd47" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8dbedc8-8d09-48a7-b0cc-b20d51aa40aa" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9ed7fe43-609d-4d22-bbb3-65e4e365bd47">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE962</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8f74565c-7174-4228-8e0f-88f7afda2a78" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b9bb5496-0298-402b-aa5f-efd0b584c6e8">
    <cim:IdentifiedObject.name>40-42_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ed7fe43-609d-4d22-bbb3-65e4e365bd47" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d870a88-b8f0-40d9-a45c-e182d900a625" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2d870a88-b8f0-40d9-a45c-e182d900a625">
    <cim:IdentifiedObject.name>BREAKER284</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8f74565c-7174-4228-8e0f-88f7afda2a78" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_1a9d1818-d2ae-4bc6-be95-4363d38ef11b">
    <cim:IdentifiedObject.name>40-42_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4abfeb13-c5cb-4b7f-8932-48d285de1832" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d870a88-b8f0-40d9-a45c-e182d900a625" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4abfeb13-c5cb-4b7f-8932-48d285de1832">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE963</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8f74565c-7174-4228-8e0f-88f7afda2a78" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_502c9399-8b9d-4683-a38d-8ea04fcd1db7">
    <cim:IdentifiedObject.name>40-42_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4abfeb13-c5cb-4b7f-8932-48d285de1832" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4296118-13cf-43a3-8e43-1009960656cd" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c4296118-13cf-43a3-8e43-1009960656cd">
    <cim:IdentifiedObject.name>DISCONNECTOR568</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8f74565c-7174-4228-8e0f-88f7afda2a78" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_bf5e0c9d-2ec3-4f2a-9309-ca2ae3d1e18d">
    <cim:IdentifiedObject.name>40-42_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e7a6bf6-10e3-4135-97bd-4e66bacf182d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4296118-13cf-43a3-8e43-1009960656cd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5e7a6bf6-10e3-4135-97bd-4e66bacf182d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE964</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8f74565c-7174-4228-8e0f-88f7afda2a78" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_19a624d3-58f1-4f1a-bac9-38c07cb1ca7c">
    <cim:IdentifiedObject.name>BAY_40-42_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0f302227-9cc2-4437-a549-afd4c8caa5d3">
    <cim:IdentifiedObject.name>40-42_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5f0f099c-20f9-c8ab-7dcb-721e9f9e62e6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cbbc1007-127c-4c17-abb9-48b835a6e8d0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c119aad5-5d6e-4a3b-8860-aa5b423fc8c4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c119aad5-5d6e-4a3b-8860-aa5b423fc8c4">
    <cim:IdentifiedObject.name>DISCONNECTOR569</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_19a624d3-58f1-4f1a-bac9-38c07cb1ca7c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_71b49a33-ce77-4174-8eb6-8f08830ac30e">
    <cim:IdentifiedObject.name>40-42_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d900dba0-bd46-4d47-a4e9-40d1571e3e78" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c119aad5-5d6e-4a3b-8860-aa5b423fc8c4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d900dba0-bd46-4d47-a4e9-40d1571e3e78">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE965</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_19a624d3-58f1-4f1a-bac9-38c07cb1ca7c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1f75b7db-ef35-4660-8fe3-ff5016a5cb16">
    <cim:IdentifiedObject.name>40-42_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d900dba0-bd46-4d47-a4e9-40d1571e3e78" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b5b35b5-1b55-4135-82a2-7998a4b021fc" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1b5b35b5-1b55-4135-82a2-7998a4b021fc">
    <cim:IdentifiedObject.name>BREAKER285</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_19a624d3-58f1-4f1a-bac9-38c07cb1ca7c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_58d3279b-68b7-4ca5-b7b5-3fbaaacbae6c">
    <cim:IdentifiedObject.name>40-42_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f11b024-e60f-44c0-96ac-d8f60c7d63fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b5b35b5-1b55-4135-82a2-7998a4b021fc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2f11b024-e60f-44c0-96ac-d8f60c7d63fb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE966</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_19a624d3-58f1-4f1a-bac9-38c07cb1ca7c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e313be27-6274-4a4d-9911-250f01081cdf">
    <cim:IdentifiedObject.name>40-42_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f11b024-e60f-44c0-96ac-d8f60c7d63fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3cc88ff-7bf0-4df8-bd33-027ca54c5283" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e3cc88ff-7bf0-4df8-bd33-027ca54c5283">
    <cim:IdentifiedObject.name>DISCONNECTOR570</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_19a624d3-58f1-4f1a-bac9-38c07cb1ca7c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ef8d5c57-b6e4-4846-a745-f26a83489049">
    <cim:IdentifiedObject.name>40-42_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_daffe09b-e1e5-4f89-85bd-3b1cb7a0325c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3cc88ff-7bf0-4df8-bd33-027ca54c5283" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_daffe09b-e1e5-4f89-85bd-3b1cb7a0325c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE967</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_19a624d3-58f1-4f1a-bac9-38c07cb1ca7c" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_386b65dd-aba5-480c-99ee-cd1d0d30d9f4">
    <cim:IdentifiedObject.name>BAY_32-113_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_41124423-4511-493c-a45d-a8d92c7cf669">
    <cim:IdentifiedObject.name>32-113_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cc1c62da-ae58-7198-7eb5-2971feb99ae3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc65a861-8d66-4c8e-b289-3ef9bbae6575" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b291bf8-0fe4-4e85-bfed-c888a48a5ec4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7b291bf8-0fe4-4e85-bfed-c888a48a5ec4">
    <cim:IdentifiedObject.name>DISCONNECTOR571</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_386b65dd-aba5-480c-99ee-cd1d0d30d9f4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_96dc6abf-1d65-4cf0-a1dd-fd30993ba7cd">
    <cim:IdentifiedObject.name>32-113_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b5394fb4-e0be-4d7d-bd86-a43c83caa8cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b291bf8-0fe4-4e85-bfed-c888a48a5ec4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b5394fb4-e0be-4d7d-bd86-a43c83caa8cb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE968</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_386b65dd-aba5-480c-99ee-cd1d0d30d9f4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6e96c5fb-c4fe-4166-abae-b5f89825cf19">
    <cim:IdentifiedObject.name>32-113_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b5394fb4-e0be-4d7d-bd86-a43c83caa8cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1f37f9e-47b2-4370-8a75-d2fbfd437716" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f1f37f9e-47b2-4370-8a75-d2fbfd437716">
    <cim:IdentifiedObject.name>BREAKER286</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_386b65dd-aba5-480c-99ee-cd1d0d30d9f4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e103ea19-fcbd-4196-b6fc-c2f0e3c90ca8">
    <cim:IdentifiedObject.name>32-113_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_40d5adae-fbf7-4e3c-8152-21202c85c28f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1f37f9e-47b2-4370-8a75-d2fbfd437716" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_40d5adae-fbf7-4e3c-8152-21202c85c28f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE969</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_386b65dd-aba5-480c-99ee-cd1d0d30d9f4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_eee38d9d-f799-4d61-a78e-fb68df10e592">
    <cim:IdentifiedObject.name>32-113_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_40d5adae-fbf7-4e3c-8152-21202c85c28f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_796fc6df-25ad-43a3-8883-d0faf0d144c9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_796fc6df-25ad-43a3-8883-d0faf0d144c9">
    <cim:IdentifiedObject.name>DISCONNECTOR572</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_386b65dd-aba5-480c-99ee-cd1d0d30d9f4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_bf57df3b-03a7-4c31-b2b9-aa496d152900">
    <cim:IdentifiedObject.name>32-113_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea253942-7957-433b-b2ee-f0517212b758" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_796fc6df-25ad-43a3-8883-d0faf0d144c9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ea253942-7957-433b-b2ee-f0517212b758">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE970</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_386b65dd-aba5-480c-99ee-cd1d0d30d9f4" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f49d3d0c-e90a-43db-9ef6-679cd6c560f6">
    <cim:IdentifiedObject.name>BAY_32-113_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04662460-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_a7d17e6f-6048-4603-b354-14c4e8982b4d">
    <cim:IdentifiedObject.name>32-113_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5b9532e2-cd9b-652f-7ad3-42c1c84322fb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_211577d4-62d3-44f3-886a-5ebb366974e1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9aad2ce1-b57d-4c13-af81-a99d3e5f85a9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9aad2ce1-b57d-4c13-af81-a99d3e5f85a9">
    <cim:IdentifiedObject.name>DISCONNECTOR573</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f49d3d0c-e90a-43db-9ef6-679cd6c560f6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c7cba5c0-81f8-491d-b9d0-e0b3735179b7">
    <cim:IdentifiedObject.name>32-113_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c84e15ba-0bee-408c-a0fe-7fdd429dfbf0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9aad2ce1-b57d-4c13-af81-a99d3e5f85a9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c84e15ba-0bee-408c-a0fe-7fdd429dfbf0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE971</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f49d3d0c-e90a-43db-9ef6-679cd6c560f6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5cbb731a-03fb-4495-a521-718565dcc3bd">
    <cim:IdentifiedObject.name>32-113_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c84e15ba-0bee-408c-a0fe-7fdd429dfbf0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_287d6c7c-0b5b-4681-bd95-22c5b7805d4c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_287d6c7c-0b5b-4681-bd95-22c5b7805d4c">
    <cim:IdentifiedObject.name>BREAKER287</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f49d3d0c-e90a-43db-9ef6-679cd6c560f6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d289135c-e960-479c-9bf5-3621315553a9">
    <cim:IdentifiedObject.name>32-113_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_40ba4ed5-4cb5-43a7-bc31-2cbffc1997b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_287d6c7c-0b5b-4681-bd95-22c5b7805d4c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_40ba4ed5-4cb5-43a7-bc31-2cbffc1997b8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE972</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f49d3d0c-e90a-43db-9ef6-679cd6c560f6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3de19261-95a2-40a8-9a09-d24b9383c9b5">
    <cim:IdentifiedObject.name>32-113_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_40ba4ed5-4cb5-43a7-bc31-2cbffc1997b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_069361fb-48da-4904-9338-1299cb788c40" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_069361fb-48da-4904-9338-1299cb788c40">
    <cim:IdentifiedObject.name>DISCONNECTOR574</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f49d3d0c-e90a-43db-9ef6-679cd6c560f6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b13fc839-dfda-49ab-b5a9-231a546ab856">
    <cim:IdentifiedObject.name>32-113_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8bfe150a-522d-450a-b92d-49002c017d27" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_069361fb-48da-4904-9338-1299cb788c40" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8bfe150a-522d-450a-b92d-49002c017d27">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE973</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f49d3d0c-e90a-43db-9ef6-679cd6c560f6" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d9fcaf8a-209f-4eaf-8a6b-a553ea730a4f">
    <cim:IdentifiedObject.name>BAY_51-58_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ff8a69a8-7b6d-44cc-9be1-33cb0b8ca5ba">
    <cim:IdentifiedObject.name>51-58_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1b0a32dd-2cb2-3508-ffcc-20d031d893f5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1736df72-ac1d-4f75-b8b0-c828853c93c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ddfa5d7-7091-493f-9d68-f48d5642e96b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4ddfa5d7-7091-493f-9d68-f48d5642e96b">
    <cim:IdentifiedObject.name>DISCONNECTOR575</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9fcaf8a-209f-4eaf-8a6b-a553ea730a4f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_374a6c2b-106b-4246-892d-63723b585918">
    <cim:IdentifiedObject.name>51-58_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d923750-3781-4cea-9c85-63dad1a9dfdb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ddfa5d7-7091-493f-9d68-f48d5642e96b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9d923750-3781-4cea-9c85-63dad1a9dfdb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE974</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d9fcaf8a-209f-4eaf-8a6b-a553ea730a4f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_25adcd9b-0e0d-4de5-8606-4751d6759706">
    <cim:IdentifiedObject.name>51-58_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d923750-3781-4cea-9c85-63dad1a9dfdb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d2d819f-4089-44a9-ac3e-d965ca340ce1" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_4d2d819f-4089-44a9-ac3e-d965ca340ce1">
    <cim:IdentifiedObject.name>BREAKER288</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9fcaf8a-209f-4eaf-8a6b-a553ea730a4f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_63b2b271-cb0a-4cd4-989f-c14671ccbb76">
    <cim:IdentifiedObject.name>51-58_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4382a430-6f13-4f20-8374-64114a27d268" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d2d819f-4089-44a9-ac3e-d965ca340ce1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4382a430-6f13-4f20-8374-64114a27d268">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE975</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d9fcaf8a-209f-4eaf-8a6b-a553ea730a4f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f2411078-837a-49e4-b795-bddab763dd8d">
    <cim:IdentifiedObject.name>51-58_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4382a430-6f13-4f20-8374-64114a27d268" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_243303bd-c39c-4e4b-a24f-06fe4f9ac2ab" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_243303bd-c39c-4e4b-a24f-06fe4f9ac2ab">
    <cim:IdentifiedObject.name>DISCONNECTOR576</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9fcaf8a-209f-4eaf-8a6b-a553ea730a4f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e21ef2e7-1097-48ae-a2ed-de2ace1ab12e">
    <cim:IdentifiedObject.name>51-58_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_931e516f-b4ad-4aac-8da4-d36732b17c24" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_243303bd-c39c-4e4b-a24f-06fe4f9ac2ab" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_931e516f-b4ad-4aac-8da4-d36732b17c24">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE976</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d9fcaf8a-209f-4eaf-8a6b-a553ea730a4f" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2836adfc-b82d-4a04-afba-2683fef9d9a7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE977</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0478c204-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_6d74dfc7-808e-4f31-ade3-7d3e97486aef">
    <cim:IdentifiedObject.name>BUSBAR110</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0478c204-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_ac2154e6-9377-470d-a9d9-1905d847184b">
    <cim:IdentifiedObject.name>51-58_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2836adfc-b82d-4a04-afba-2683fef9d9a7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6d74dfc7-808e-4f31-ade3-7d3e97486aef" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_51d7d74e-69e2-4a5c-9136-b7ebf72f7c77">
    <cim:IdentifiedObject.name>BAY_51-58_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0478c204-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9b653829-d3c0-49a9-b06e-3d196b9da8f1">
    <cim:IdentifiedObject.name>51-58_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8859f62e-cae3-2cdb-bd30-da0ef2bd0ce6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2836adfc-b82d-4a04-afba-2683fef9d9a7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd62faa4-17c8-4ec6-a5d7-073c88f13fc9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_fd62faa4-17c8-4ec6-a5d7-073c88f13fc9">
    <cim:IdentifiedObject.name>DISCONNECTOR577</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_51d7d74e-69e2-4a5c-9136-b7ebf72f7c77" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fdad509b-d3a6-4b7f-a0e5-7a5f4a6428fa">
    <cim:IdentifiedObject.name>51-58_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9316a6de-4eef-433e-8ea9-2555c355176b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd62faa4-17c8-4ec6-a5d7-073c88f13fc9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9316a6de-4eef-433e-8ea9-2555c355176b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE978</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_51d7d74e-69e2-4a5c-9136-b7ebf72f7c77" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_24816889-cde1-4321-ab4f-88f2dfb6514c">
    <cim:IdentifiedObject.name>51-58_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9316a6de-4eef-433e-8ea9-2555c355176b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8bcfd54d-f0d4-4ab3-95a1-7e07f1464bc7" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_8bcfd54d-f0d4-4ab3-95a1-7e07f1464bc7">
    <cim:IdentifiedObject.name>BREAKER289</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_51d7d74e-69e2-4a5c-9136-b7ebf72f7c77" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_49f93a60-8607-48fd-b020-f0edc80059a3">
    <cim:IdentifiedObject.name>51-58_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e45d2016-fe12-450a-8171-12ed96c3e506" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8bcfd54d-f0d4-4ab3-95a1-7e07f1464bc7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e45d2016-fe12-450a-8171-12ed96c3e506">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE979</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_51d7d74e-69e2-4a5c-9136-b7ebf72f7c77" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_03072973-3625-48d0-ac3f-938c88470573">
    <cim:IdentifiedObject.name>51-58_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e45d2016-fe12-450a-8171-12ed96c3e506" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a8512d4-9138-4bd1-88eb-9c7053d01dc9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7a8512d4-9138-4bd1-88eb-9c7053d01dc9">
    <cim:IdentifiedObject.name>DISCONNECTOR578</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_51d7d74e-69e2-4a5c-9136-b7ebf72f7c77" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_19dcfe82-6d61-4c60-b718-bc2d308eef71">
    <cim:IdentifiedObject.name>51-58_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7ce0d1ed-04ea-4d5f-b973-7cab7849bbea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a8512d4-9138-4bd1-88eb-9c7053d01dc9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7ce0d1ed-04ea-4d5f-b973-7cab7849bbea">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE980</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_51d7d74e-69e2-4a5c-9136-b7ebf72f7c77" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1351b080-b039-4d8c-9cec-3dbf6db8b0cf">
    <cim:IdentifiedObject.name>BAY_29-31_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04588fd5-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_3b90b99d-af55-44a5-99e3-d505d4183ebf">
    <cim:IdentifiedObject.name>29-31_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1c0d9348-be2c-ba2b-97e9-c43a488c9874" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93e13ad9-eafa-486b-af85-2fbe8b18be60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bc3707c-589b-4e8d-800d-1d24b11617cf" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0bc3707c-589b-4e8d-800d-1d24b11617cf">
    <cim:IdentifiedObject.name>DISCONNECTOR579</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1351b080-b039-4d8c-9cec-3dbf6db8b0cf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_53ec5412-9bec-4f09-9820-022ebf4f2bfa">
    <cim:IdentifiedObject.name>29-31_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1cd19dcf-a31d-4d44-b7bf-9ee25158c00f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bc3707c-589b-4e8d-800d-1d24b11617cf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1cd19dcf-a31d-4d44-b7bf-9ee25158c00f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE981</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1351b080-b039-4d8c-9cec-3dbf6db8b0cf" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_824c195c-4939-4234-9daf-6d5565f363c3">
    <cim:IdentifiedObject.name>29-31_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1cd19dcf-a31d-4d44-b7bf-9ee25158c00f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9b7bd91-5e33-45af-8b05-a4845b1248c4" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d9b7bd91-5e33-45af-8b05-a4845b1248c4">
    <cim:IdentifiedObject.name>BREAKER290</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1351b080-b039-4d8c-9cec-3dbf6db8b0cf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_9204c226-008f-49dc-9ab5-d5ae740c7e42">
    <cim:IdentifiedObject.name>29-31_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_332f99ed-7539-4cc7-a37f-994117130c66" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9b7bd91-5e33-45af-8b05-a4845b1248c4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_332f99ed-7539-4cc7-a37f-994117130c66">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE982</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1351b080-b039-4d8c-9cec-3dbf6db8b0cf" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e96e151a-164e-4455-9c8e-f765b71162d0">
    <cim:IdentifiedObject.name>29-31_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_332f99ed-7539-4cc7-a37f-994117130c66" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a765538-101c-4c2c-99ef-18594c9ed28e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8a765538-101c-4c2c-99ef-18594c9ed28e">
    <cim:IdentifiedObject.name>DISCONNECTOR580</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1351b080-b039-4d8c-9cec-3dbf6db8b0cf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_23013812-0f1b-403a-af47-f17a3352c544">
    <cim:IdentifiedObject.name>29-31_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e9d85d2a-5783-4d66-997a-280413a9230a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a765538-101c-4c2c-99ef-18594c9ed28e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e9d85d2a-5783-4d66-997a-280413a9230a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE983</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1351b080-b039-4d8c-9cec-3dbf6db8b0cf" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_98aba2d8-7e79-48fd-980a-baeae044e9f6">
    <cim:IdentifiedObject.name>BAY_29-31_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_d6208cdc-260a-4566-9e12-7be1fe4b729f">
    <cim:IdentifiedObject.name>29-31_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e118faef-acce-8f60-1e5b-f224e12eccbe" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c92104a-044c-42f2-96f8-b3b5a11b5696" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_67c797af-f667-437f-b87d-b42d3aa65efb" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_67c797af-f667-437f-b87d-b42d3aa65efb">
    <cim:IdentifiedObject.name>DISCONNECTOR581</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_98aba2d8-7e79-48fd-980a-baeae044e9f6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ec34c24c-6f54-44cd-8794-4c7e6f6901a0">
    <cim:IdentifiedObject.name>29-31_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f116418d-2bdb-413d-9db2-36482de69378" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_67c797af-f667-437f-b87d-b42d3aa65efb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f116418d-2bdb-413d-9db2-36482de69378">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE984</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_98aba2d8-7e79-48fd-980a-baeae044e9f6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_98553ec5-ecde-4fc9-afde-6a8bf7f1acbd">
    <cim:IdentifiedObject.name>29-31_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f116418d-2bdb-413d-9db2-36482de69378" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_225c616f-23e7-48b7-a541-06ebd7781576" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_225c616f-23e7-48b7-a541-06ebd7781576">
    <cim:IdentifiedObject.name>BREAKER291</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_98aba2d8-7e79-48fd-980a-baeae044e9f6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_76c2a7d8-8bf9-4eb5-b6a4-370444beddd5">
    <cim:IdentifiedObject.name>29-31_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f9f494a-2e36-495a-886c-d9387df6ecc7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_225c616f-23e7-48b7-a541-06ebd7781576" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7f9f494a-2e36-495a-886c-d9387df6ecc7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE985</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_98aba2d8-7e79-48fd-980a-baeae044e9f6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_22780543-0fc1-4d02-9bd8-6ed35c61785a">
    <cim:IdentifiedObject.name>29-31_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f9f494a-2e36-495a-886c-d9387df6ecc7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0b8f83ab-234c-4b34-9488-68ae3981581f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0b8f83ab-234c-4b34-9488-68ae3981581f">
    <cim:IdentifiedObject.name>DISCONNECTOR582</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_98aba2d8-7e79-48fd-980a-baeae044e9f6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_996ee88b-4ed9-492a-9afa-702612a3e140">
    <cim:IdentifiedObject.name>29-31_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af77654e-c51c-43fb-a9fe-bdea1af5f941" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0b8f83ab-234c-4b34-9488-68ae3981581f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_af77654e-c51c-43fb-a9fe-bdea1af5f941">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE986</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_98aba2d8-7e79-48fd-980a-baeae044e9f6" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e340baca-6ac1-4c25-84e4-23d4debc5d48">
    <cim:IdentifiedObject.name>BAY_65-68_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0463da78-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8c28312d-8c75-4581-a809-fede3a679b54">
    <cim:IdentifiedObject.name>65-68_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_29ec15e3-d44f-daa9-bee3-2a1321086d0c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86f0bd81-fb56-4781-8350-5eca396ed2c1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c2df4485-bac9-42c6-9802-5ad78299b0b5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c2df4485-bac9-42c6-9802-5ad78299b0b5">
    <cim:IdentifiedObject.name>DISCONNECTOR583</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e340baca-6ac1-4c25-84e4-23d4debc5d48" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_36f2173f-3004-4f98-9219-685803a4fd3d">
    <cim:IdentifiedObject.name>65-68_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad3ea93e-6f6a-4ff6-aa71-2504b35f2c04" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c2df4485-bac9-42c6-9802-5ad78299b0b5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ad3ea93e-6f6a-4ff6-aa71-2504b35f2c04">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE987</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e340baca-6ac1-4c25-84e4-23d4debc5d48" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b2413986-52ba-4487-87c2-f58e17997a02">
    <cim:IdentifiedObject.name>65-68_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad3ea93e-6f6a-4ff6-aa71-2504b35f2c04" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_977e7d25-b4ed-49d7-b8f7-0497631ffba8" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_977e7d25-b4ed-49d7-b8f7-0497631ffba8">
    <cim:IdentifiedObject.name>BREAKER292</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e340baca-6ac1-4c25-84e4-23d4debc5d48" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d587d732-2f83-4ab1-874a-6ec1a850acaa">
    <cim:IdentifiedObject.name>65-68_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d785643a-b51a-4748-9af1-3aa7515210dc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_977e7d25-b4ed-49d7-b8f7-0497631ffba8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d785643a-b51a-4748-9af1-3aa7515210dc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE988</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e340baca-6ac1-4c25-84e4-23d4debc5d48" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_723ecd42-dcf3-434e-bb29-8bd2b08c3263">
    <cim:IdentifiedObject.name>65-68_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d785643a-b51a-4748-9af1-3aa7515210dc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ff6a348-6359-4415-ad34-c7b5e35d2c1f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8ff6a348-6359-4415-ad34-c7b5e35d2c1f">
    <cim:IdentifiedObject.name>DISCONNECTOR584</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e340baca-6ac1-4c25-84e4-23d4debc5d48" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_02873299-93f6-420b-96d7-833c5d4ef52a">
    <cim:IdentifiedObject.name>65-68_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57a2d85c-e2d7-43ee-8180-022d15b96b12" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ff6a348-6359-4415-ad34-c7b5e35d2c1f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_57a2d85c-e2d7-43ee-8180-022d15b96b12">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE989</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e340baca-6ac1-4c25-84e4-23d4debc5d48" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_85723666-8104-4b47-ad0c-fc82387ca1b4">
    <cim:IdentifiedObject.name>BAY_65-68_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0449e9d2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_04ed80b7-5921-446a-918d-159ca6f71f88">
    <cim:IdentifiedObject.name>65-68_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_463692d6-4de9-3853-331f-e750a6a980d5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f78b9c0e-256d-46a3-af2b-7d2bddb04669" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f4f81bd-9567-41af-bc3a-8239c0b1afb2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4f4f81bd-9567-41af-bc3a-8239c0b1afb2">
    <cim:IdentifiedObject.name>DISCONNECTOR585</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_85723666-8104-4b47-ad0c-fc82387ca1b4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_eba97288-61a6-4766-ae52-913e4d736d76">
    <cim:IdentifiedObject.name>65-68_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a32f77d0-e74f-4ac9-a154-cc78afe0def3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f4f81bd-9567-41af-bc3a-8239c0b1afb2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a32f77d0-e74f-4ac9-a154-cc78afe0def3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE990</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_85723666-8104-4b47-ad0c-fc82387ca1b4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7ec154c0-0543-4c1d-8ed7-a4eac3a6137e">
    <cim:IdentifiedObject.name>65-68_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a32f77d0-e74f-4ac9-a154-cc78afe0def3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d90706b6-45c0-4f83-acfc-51ffa2f68914" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d90706b6-45c0-4f83-acfc-51ffa2f68914">
    <cim:IdentifiedObject.name>BREAKER293</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_85723666-8104-4b47-ad0c-fc82387ca1b4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2e99fd24-e33e-4056-999d-54138e453513">
    <cim:IdentifiedObject.name>65-68_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b432e0f7-4231-4171-ab80-ff54f6985c39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d90706b6-45c0-4f83-acfc-51ffa2f68914" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b432e0f7-4231-4171-ab80-ff54f6985c39">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE991</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_85723666-8104-4b47-ad0c-fc82387ca1b4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_293fe2b1-5e9e-453f-b3ea-6a5c0fa334b5">
    <cim:IdentifiedObject.name>65-68_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b432e0f7-4231-4171-ab80-ff54f6985c39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d9a124e-e586-41e7-b6ea-5f169d427de9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0d9a124e-e586-41e7-b6ea-5f169d427de9">
    <cim:IdentifiedObject.name>DISCONNECTOR586</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_85723666-8104-4b47-ad0c-fc82387ca1b4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0f2fb17a-65ab-476c-93f8-e368ee136bbf">
    <cim:IdentifiedObject.name>65-68_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee79f92e-68d2-424d-9ca6-288d72334f5d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d9a124e-e586-41e7-b6ea-5f169d427de9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ee79f92e-68d2-424d-9ca6-288d72334f5d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE992</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_85723666-8104-4b47-ad0c-fc82387ca1b4" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_22f6e8b7-eb93-428d-a1b9-29de948610a3">
    <cim:IdentifiedObject.name>BAY_49-54_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b7e11f23-41f8-4628-914b-f54e183b33e9">
    <cim:IdentifiedObject.name>49-54_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_78c24a17-ce65-aa59-6754-536706ac68dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0a2a21d-2942-425b-9603-a64512a84f90" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a0a2a21d-2942-425b-9603-a64512a84f90">
    <cim:IdentifiedObject.name>DISCONNECTOR587</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_22f6e8b7-eb93-428d-a1b9-29de948610a3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3d3e515f-eb34-42a7-b904-9c6170426e91">
    <cim:IdentifiedObject.name>49-54_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f62355e9-518e-4151-8711-7d161b3b1e43" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0a2a21d-2942-425b-9603-a64512a84f90" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f62355e9-518e-4151-8711-7d161b3b1e43">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE993</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_22f6e8b7-eb93-428d-a1b9-29de948610a3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1d3a8f3c-2568-4381-9beb-ddbd4910a00d">
    <cim:IdentifiedObject.name>49-54_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f62355e9-518e-4151-8711-7d161b3b1e43" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31fac683-5237-4f23-acf8-cc551aa97c32" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_31fac683-5237-4f23-acf8-cc551aa97c32">
    <cim:IdentifiedObject.name>BREAKER294</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_22f6e8b7-eb93-428d-a1b9-29de948610a3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_9574f950-c74a-4280-8d19-88d769ee2b7b">
    <cim:IdentifiedObject.name>49-54_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b8f75bd-52a8-4a4d-9b8b-3475e901b963" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31fac683-5237-4f23-acf8-cc551aa97c32" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6b8f75bd-52a8-4a4d-9b8b-3475e901b963">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE994</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_22f6e8b7-eb93-428d-a1b9-29de948610a3" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d4cb1e6e-cc85-4fba-b147-599139cc82d3">
    <cim:IdentifiedObject.name>49-54_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b8f75bd-52a8-4a4d-9b8b-3475e901b963" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_442857e8-5639-4d93-9938-2b36992ff3a7" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_442857e8-5639-4d93-9938-2b36992ff3a7">
    <cim:IdentifiedObject.name>DISCONNECTOR588</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_22f6e8b7-eb93-428d-a1b9-29de948610a3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6f822ed5-29f7-41d0-9a22-2747305bf8dd">
    <cim:IdentifiedObject.name>49-54_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab27991f-ddd5-4d5a-9221-7d37c9297556" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_442857e8-5639-4d93-9938-2b36992ff3a7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ab27991f-ddd5-4d5a-9221-7d37c9297556">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE995</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_22f6e8b7-eb93-428d-a1b9-29de948610a3" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c7307e0e-6a1b-4ec6-aeea-d2dfb00f9a7b">
    <cim:IdentifiedObject.name>BAY_49-54_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8246cfaa-cce6-4cf0-a38c-54542bd11c56">
    <cim:IdentifiedObject.name>49-54_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_56ed141b-1474-57fd-8634-12605c4e07b5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1af22a8d-672d-43e1-a7f0-ecb2f9072e38" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3ab36b37-e739-4383-825c-96be481b1e6b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3ab36b37-e739-4383-825c-96be481b1e6b">
    <cim:IdentifiedObject.name>DISCONNECTOR589</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c7307e0e-6a1b-4ec6-aeea-d2dfb00f9a7b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0b057bfd-3192-480a-b35c-070f3e4d7773">
    <cim:IdentifiedObject.name>49-54_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_214f5b9c-e9e8-4a85-959f-62478a8609f7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3ab36b37-e739-4383-825c-96be481b1e6b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_214f5b9c-e9e8-4a85-959f-62478a8609f7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE996</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c7307e0e-6a1b-4ec6-aeea-d2dfb00f9a7b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3365c795-20de-4eab-afe3-7b1ba2c21203">
    <cim:IdentifiedObject.name>49-54_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_214f5b9c-e9e8-4a85-959f-62478a8609f7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_17894538-32b0-4e32-b55a-fdf567996e86" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_17894538-32b0-4e32-b55a-fdf567996e86">
    <cim:IdentifiedObject.name>BREAKER295</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c7307e0e-6a1b-4ec6-aeea-d2dfb00f9a7b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f4b20241-4cfa-4d03-92e1-a324533516bd">
    <cim:IdentifiedObject.name>49-54_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8900b7bf-8e0a-4616-9854-65c3a34ff6e3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_17894538-32b0-4e32-b55a-fdf567996e86" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8900b7bf-8e0a-4616-9854-65c3a34ff6e3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE997</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c7307e0e-6a1b-4ec6-aeea-d2dfb00f9a7b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7914bd19-acf6-4fc5-9e93-a0276941cf2a">
    <cim:IdentifiedObject.name>49-54_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
