    <cim:Terminal.ConnectivityNode rdf:resource="#_8900b7bf-8e0a-4616-9854-65c3a34ff6e3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_188d39c6-52ed-46ef-9eda-0bfa53337837" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_188d39c6-52ed-46ef-9eda-0bfa53337837">
    <cim:IdentifiedObject.name>DISCONNECTOR590</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c7307e0e-6a1b-4ec6-aeea-d2dfb00f9a7b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a107a4d1-7cc0-4181-948e-6ae906bb8db8">
    <cim:IdentifiedObject.name>49-54_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e3842a4f-bbb3-4631-be74-5d6e2bb689a4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_188d39c6-52ed-46ef-9eda-0bfa53337837" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e3842a4f-bbb3-4631-be74-5d6e2bb689a4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE998</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c7307e0e-6a1b-4ec6-aeea-d2dfb00f9a7b" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a103d04c-a922-44b4-941c-9c8004afda8a">
    <cim:IdentifiedObject.name>BAY_70-71_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_6700b88d-1ff1-42d8-abb7-8c5c43d76bb7">
    <cim:IdentifiedObject.name>70-71_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cd8f526f-3d60-f36b-6beb-43b902ee3329" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a22b9e9a-46f1-4598-ad8a-5f15d0204416" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2605c88f-9b96-4f89-b389-76bba8cf1a69" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2605c88f-9b96-4f89-b389-76bba8cf1a69">
    <cim:IdentifiedObject.name>DISCONNECTOR591</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a103d04c-a922-44b4-941c-9c8004afda8a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_5520a688-f1c4-43a3-a4e2-a85315379b67">
    <cim:IdentifiedObject.name>70-71_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_638f0885-409d-459c-aa80-0bf626a7203c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2605c88f-9b96-4f89-b389-76bba8cf1a69" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_638f0885-409d-459c-aa80-0bf626a7203c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE999</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a103d04c-a922-44b4-941c-9c8004afda8a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_22998117-8b02-4e62-a8d3-1929d528eab7">
    <cim:IdentifiedObject.name>70-71_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_638f0885-409d-459c-aa80-0bf626a7203c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de823336-dbdc-468c-a0d4-9270d104e96e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_de823336-dbdc-468c-a0d4-9270d104e96e">
    <cim:IdentifiedObject.name>BREAKER296</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a103d04c-a922-44b4-941c-9c8004afda8a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f64c14c5-48fb-460d-8600-01ca035f19d0">
    <cim:IdentifiedObject.name>70-71_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_305ec5e3-23b7-429a-b00c-5f709ebe3548" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de823336-dbdc-468c-a0d4-9270d104e96e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_305ec5e3-23b7-429a-b00c-5f709ebe3548">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1000</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a103d04c-a922-44b4-941c-9c8004afda8a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_412d1771-dd0c-4f62-a5e4-a513f2d20e4c">
    <cim:IdentifiedObject.name>70-71_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_305ec5e3-23b7-429a-b00c-5f709ebe3548" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b0d8b6a-5434-41a2-b3c0-968a705ce4fc" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3b0d8b6a-5434-41a2-b3c0-968a705ce4fc">
    <cim:IdentifiedObject.name>DISCONNECTOR592</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a103d04c-a922-44b4-941c-9c8004afda8a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d6f03166-1f6f-4658-94d2-cf22af4ac4ac">
    <cim:IdentifiedObject.name>70-71_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_edf89643-f74b-40be-a7c5-ca2c674efb8b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b0d8b6a-5434-41a2-b3c0-968a705ce4fc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_edf89643-f74b-40be-a7c5-ca2c674efb8b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1001</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a103d04c-a922-44b4-941c-9c8004afda8a" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4c1900a6-eb52-4061-9a70-0f30df286adf">
    <cim:IdentifiedObject.name>BAY_70-71_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b78-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5481b79a-bdfc-4108-bd61-3f80db3f818b">
    <cim:IdentifiedObject.name>70-71_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_357fdfe3-cf0c-166b-2cd0-02ee619333fb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04fbd03a-8de8-487f-871a-437bcbd05499" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52eaa76d-fba1-4077-8644-437061dd0821" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_52eaa76d-fba1-4077-8644-437061dd0821">
    <cim:IdentifiedObject.name>DISCONNECTOR593</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c1900a6-eb52-4061-9a70-0f30df286adf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d054baaf-6cff-4c8a-9bc7-ad6fdfe1687d">
    <cim:IdentifiedObject.name>70-71_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee23258b-8860-4ead-b59b-09ca9a085c15" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52eaa76d-fba1-4077-8644-437061dd0821" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ee23258b-8860-4ead-b59b-09ca9a085c15">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1002</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4c1900a6-eb52-4061-9a70-0f30df286adf" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d6b18741-e38b-48f2-a4a4-195aab87a276">
    <cim:IdentifiedObject.name>70-71_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee23258b-8860-4ead-b59b-09ca9a085c15" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_170bb200-d622-4962-9789-ef8ffd6edda0" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_170bb200-d622-4962-9789-ef8ffd6edda0">
    <cim:IdentifiedObject.name>BREAKER297</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c1900a6-eb52-4061-9a70-0f30df286adf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_03d5e84b-d3b4-4a22-b27f-3d71aa52dba8">
    <cim:IdentifiedObject.name>70-71_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c60b910-5894-4f32-b894-b9e67b2fa862" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_170bb200-d622-4962-9789-ef8ffd6edda0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9c60b910-5894-4f32-b894-b9e67b2fa862">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1003</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4c1900a6-eb52-4061-9a70-0f30df286adf" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_032937ee-6d95-4a3a-9792-29bc864f70c3">
    <cim:IdentifiedObject.name>70-71_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c60b910-5894-4f32-b894-b9e67b2fa862" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a62614d-f098-440a-9504-ff80a5da746b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0a62614d-f098-440a-9504-ff80a5da746b">
    <cim:IdentifiedObject.name>DISCONNECTOR594</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c1900a6-eb52-4061-9a70-0f30df286adf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_096e9e7c-c483-4182-9dde-88ceaa00dfd9">
    <cim:IdentifiedObject.name>70-71_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f0496572-de4c-4a7b-8c0e-e117b2485338" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a62614d-f098-440a-9504-ff80a5da746b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f0496572-de4c-4a7b-8c0e-e117b2485338">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1004</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4c1900a6-eb52-4061-9a70-0f30df286adf" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d1f84300-2b5e-4ba4-8977-cf7140dc9988">
    <cim:IdentifiedObject.name>BAY_55-56_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04767817-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_78c55ac8-3d32-4858-a734-6c97a05c02af">
    <cim:IdentifiedObject.name>55-56_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d4585a2c-306c-2f77-e6a3-7e9df86c3d53" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53304131-5704-4ec7-8ab2-920193543679" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_13c47a99-083f-48ae-a388-ea438a73bd65" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_13c47a99-083f-48ae-a388-ea438a73bd65">
    <cim:IdentifiedObject.name>DISCONNECTOR595</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d1f84300-2b5e-4ba4-8977-cf7140dc9988" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ef00516f-ed22-462c-9fa3-53f18f4d07c3">
    <cim:IdentifiedObject.name>55-56_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1023f21e-bbe1-4b59-aac4-711368d49cf3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_13c47a99-083f-48ae-a388-ea438a73bd65" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1023f21e-bbe1-4b59-aac4-711368d49cf3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1005</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d1f84300-2b5e-4ba4-8977-cf7140dc9988" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_83a4e663-295d-4b05-8a1f-4e2ac5ed1657">
    <cim:IdentifiedObject.name>55-56_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1023f21e-bbe1-4b59-aac4-711368d49cf3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96141e1a-813e-4f48-ada6-cfc9abb3c334" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_96141e1a-813e-4f48-ada6-cfc9abb3c334">
    <cim:IdentifiedObject.name>BREAKER298</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d1f84300-2b5e-4ba4-8977-cf7140dc9988" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_80f25943-7db4-49f2-9cd0-b68fd16ecde9">
    <cim:IdentifiedObject.name>55-56_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8a885fc-9dc1-4b7b-972d-bd8d41089681" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96141e1a-813e-4f48-ada6-cfc9abb3c334" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b8a885fc-9dc1-4b7b-972d-bd8d41089681">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1006</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d1f84300-2b5e-4ba4-8977-cf7140dc9988" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d4241f69-d04b-40cd-814a-49698dfa023f">
    <cim:IdentifiedObject.name>55-56_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8a885fc-9dc1-4b7b-972d-bd8d41089681" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_76832044-083f-4de6-9dde-bd630904cb20" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_76832044-083f-4de6-9dde-bd630904cb20">
    <cim:IdentifiedObject.name>DISCONNECTOR596</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d1f84300-2b5e-4ba4-8977-cf7140dc9988" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_67b51396-1ef1-4c05-849e-f27502ec8704">
    <cim:IdentifiedObject.name>55-56_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaf2bb3a-d826-455a-be2c-c24c2e7bb74e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_76832044-083f-4de6-9dde-bd630904cb20" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_aaf2bb3a-d826-455a-be2c-c24c2e7bb74e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1007</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d1f84300-2b5e-4ba4-8977-cf7140dc9988" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_eb9c3e5a-3c8c-4856-ad12-62fef5cd338d">
    <cim:IdentifiedObject.name>BAY_55-56_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_fbf6cff6-e660-410b-80c9-0a3b379661e1">
    <cim:IdentifiedObject.name>55-56_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2ea8aa51-3de7-a015-613a-a38be03cf7bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1fe9b2b-14da-4e0b-b4f9-c436b51d6e77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a38a528-1737-43c0-80f1-89b8379a7b7e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7a38a528-1737-43c0-80f1-89b8379a7b7e">
    <cim:IdentifiedObject.name>DISCONNECTOR597</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb9c3e5a-3c8c-4856-ad12-62fef5cd338d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_73b4b489-d7f0-4f6d-b30a-a385c582e1e5">
    <cim:IdentifiedObject.name>55-56_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce9d2d81-4c87-4782-b789-42b1645e48a0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a38a528-1737-43c0-80f1-89b8379a7b7e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ce9d2d81-4c87-4782-b789-42b1645e48a0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1008</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb9c3e5a-3c8c-4856-ad12-62fef5cd338d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e0c2bfcf-bc60-438c-b180-6b50e9c2b857">
    <cim:IdentifiedObject.name>55-56_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce9d2d81-4c87-4782-b789-42b1645e48a0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77fd2607-81fb-4b8e-b17d-eacc5acd86a5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_77fd2607-81fb-4b8e-b17d-eacc5acd86a5">
    <cim:IdentifiedObject.name>BREAKER299</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb9c3e5a-3c8c-4856-ad12-62fef5cd338d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6e1cd2cf-26ad-4c07-91e9-9154e186b412">
    <cim:IdentifiedObject.name>55-56_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c45fd432-cc10-4026-8780-9373523ca3c5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77fd2607-81fb-4b8e-b17d-eacc5acd86a5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c45fd432-cc10-4026-8780-9373523ca3c5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1009</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb9c3e5a-3c8c-4856-ad12-62fef5cd338d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_95c81492-fa85-4c0c-9733-21b7b8347bbd">
    <cim:IdentifiedObject.name>55-56_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c45fd432-cc10-4026-8780-9373523ca3c5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1c171c3-744e-48e6-bfc1-c2209e07ef89" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d1c171c3-744e-48e6-bfc1-c2209e07ef89">
    <cim:IdentifiedObject.name>DISCONNECTOR598</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb9c3e5a-3c8c-4856-ad12-62fef5cd338d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_30a5120c-0be7-43de-8034-252f864e784e">
    <cim:IdentifiedObject.name>55-56_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01fdbc2f-fc34-4a27-a365-3c52a5020e60" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1c171c3-744e-48e6-bfc1-c2209e07ef89" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_01fdbc2f-fc34-4a27-a365-3c52a5020e60">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1010</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb9c3e5a-3c8c-4856-ad12-62fef5cd338d" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_14b267e5-9504-4589-8163-02dbed5d4e30">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1011</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_0da48c1d-b532-405f-abaf-3db6641ccb23">
    <cim:IdentifiedObject.name>BUSBAR111</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a60148a3-45ba-4df6-be3e-477a8ea9f4cd">
    <cim:IdentifiedObject.name>35-37_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14b267e5-9504-4589-8163-02dbed5d4e30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0da48c1d-b532-405f-abaf-3db6641ccb23" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_2a774930-355f-4c0f-9c38-42cd1582ca29">
    <cim:IdentifiedObject.name>BAY_35-37_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_7fc5d21d-8bc8-4454-af56-3cd502b4efc8">
    <cim:IdentifiedObject.name>35-37_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d1f40bb6-fe1a-7f0d-fe30-f950a31902a8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14b267e5-9504-4589-8163-02dbed5d4e30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c31b16ff-4dda-4a60-9c99-3cdb31e8c15a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c31b16ff-4dda-4a60-9c99-3cdb31e8c15a">
    <cim:IdentifiedObject.name>DISCONNECTOR599</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2a774930-355f-4c0f-9c38-42cd1582ca29" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_39c9a544-18ba-4914-bb84-d1285d7444b0">
    <cim:IdentifiedObject.name>35-37_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c20a51c4-9f2d-4ec2-8d73-c117b12ac734" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c31b16ff-4dda-4a60-9c99-3cdb31e8c15a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c20a51c4-9f2d-4ec2-8d73-c117b12ac734">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1012</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2a774930-355f-4c0f-9c38-42cd1582ca29" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c84147e2-e376-4318-a0e7-57aa93543ba4">
    <cim:IdentifiedObject.name>35-37_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c20a51c4-9f2d-4ec2-8d73-c117b12ac734" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdbd1a13-1485-4c5a-91e6-270baf9972a1" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_bdbd1a13-1485-4c5a-91e6-270baf9972a1">
    <cim:IdentifiedObject.name>BREAKER300</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2a774930-355f-4c0f-9c38-42cd1582ca29" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_942bc2f8-e5cf-4c94-b122-8a09c1597b19">
    <cim:IdentifiedObject.name>35-37_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b58db760-be9d-41e5-bd54-baacc19f1b79" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bdbd1a13-1485-4c5a-91e6-270baf9972a1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b58db760-be9d-41e5-bd54-baacc19f1b79">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1013</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2a774930-355f-4c0f-9c38-42cd1582ca29" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a47faedd-fe4e-445a-8425-12b39c8996ca">
    <cim:IdentifiedObject.name>35-37_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b58db760-be9d-41e5-bd54-baacc19f1b79" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95d0d956-c09e-4da1-aa8a-cf89faeaf82c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_95d0d956-c09e-4da1-aa8a-cf89faeaf82c">
    <cim:IdentifiedObject.name>DISCONNECTOR600</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2a774930-355f-4c0f-9c38-42cd1582ca29" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d7cfc609-66f2-4b9f-9e2c-065ec35000ba">
    <cim:IdentifiedObject.name>35-37_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f90bda29-354e-40c1-b2c8-d4f9b835caa1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95d0d956-c09e-4da1-aa8a-cf89faeaf82c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f90bda29-354e-40c1-b2c8-d4f9b835caa1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1014</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2a774930-355f-4c0f-9c38-42cd1582ca29" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_80a44e64-939d-431e-88aa-eb9e5b0c49cf">
    <cim:IdentifiedObject.name>BAY_35-37_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_939072bf-d1a2-4462-a7d5-f85acc4c8639">
    <cim:IdentifiedObject.name>35-37_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8f69f4ec-46fa-51b3-a0b7-3fd646b99d4a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efd8e745-25ef-41c0-b577-34bfd9656929" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e3553c1-cb91-4ffc-99a4-35991a30d57d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3e3553c1-cb91-4ffc-99a4-35991a30d57d">
    <cim:IdentifiedObject.name>DISCONNECTOR601</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80a44e64-939d-431e-88aa-eb9e5b0c49cf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9fbea985-f421-46ba-a6a4-740dcc60f7e9">
    <cim:IdentifiedObject.name>35-37_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_73872059-1350-4952-88f6-50d1bb778060" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e3553c1-cb91-4ffc-99a4-35991a30d57d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_73872059-1350-4952-88f6-50d1bb778060">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1015</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80a44e64-939d-431e-88aa-eb9e5b0c49cf" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_86723ff2-bb5e-4719-abe0-a50d5d33deb3">
    <cim:IdentifiedObject.name>35-37_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_73872059-1350-4952-88f6-50d1bb778060" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a31a129-ed7c-4cf2-ba64-9f85c0947629" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_5a31a129-ed7c-4cf2-ba64-9f85c0947629">
    <cim:IdentifiedObject.name>BREAKER301</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80a44e64-939d-431e-88aa-eb9e5b0c49cf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_06cbb0ca-9514-4de2-8b1d-cbe6edbbe967">
    <cim:IdentifiedObject.name>35-37_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1f1a489-0430-4ba4-81d8-8bb017d182ff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a31a129-ed7c-4cf2-ba64-9f85c0947629" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f1f1a489-0430-4ba4-81d8-8bb017d182ff">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1016</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80a44e64-939d-431e-88aa-eb9e5b0c49cf" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9fe0b043-b182-48b9-ba91-275bb154249a">
    <cim:IdentifiedObject.name>35-37_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1f1a489-0430-4ba4-81d8-8bb017d182ff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc9ff4df-5b21-43dc-b406-149a9832e3fc" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bc9ff4df-5b21-43dc-b406-149a9832e3fc">
    <cim:IdentifiedObject.name>DISCONNECTOR602</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80a44e64-939d-431e-88aa-eb9e5b0c49cf" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_691d1b9d-00ad-44b3-81f5-9679f5fd157c">
    <cim:IdentifiedObject.name>35-37_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9df831af-b85b-4ee0-9502-1ae4c582705e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc9ff4df-5b21-43dc-b406-149a9832e3fc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9df831af-b85b-4ee0-9502-1ae4c582705e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1017</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80a44e64-939d-431e-88aa-eb9e5b0c49cf" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_69673391-a016-458c-bbf3-1cf7f066f686">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1018</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_14bc8362-b861-4f5a-b5e6-b8a0b807c065">
    <cim:IdentifiedObject.name>BUSBAR112</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_1bbdeb21-492e-4810-a72e-64b241c1b520">
    <cim:IdentifiedObject.name>4-5_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_69673391-a016-458c-bbf3-1cf7f066f686" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14bc8362-b861-4f5a-b5e6-b8a0b807c065" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_765450f9-156c-46ce-b0df-37768018d5e5">
    <cim:IdentifiedObject.name>BAY_4-5_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_43511fd5-050f-4a49-ac5c-7ebcfa5e3d01">
    <cim:IdentifiedObject.name>4-5_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7097a278-0a36-9e2d-279f-bf018a654c15" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_69673391-a016-458c-bbf3-1cf7f066f686" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dfbb111c-69fb-4500-84b6-28d57c3079e0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_dfbb111c-69fb-4500-84b6-28d57c3079e0">
    <cim:IdentifiedObject.name>DISCONNECTOR603</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_765450f9-156c-46ce-b0df-37768018d5e5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_55c7b086-4870-4ae7-bd33-72220a5b87e1">
    <cim:IdentifiedObject.name>4-5_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a8334c1-5f5a-4572-bbfb-b8aac558a5ea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dfbb111c-69fb-4500-84b6-28d57c3079e0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7a8334c1-5f5a-4572-bbfb-b8aac558a5ea">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1019</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_765450f9-156c-46ce-b0df-37768018d5e5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_26d90a8f-d406-42a3-9e1b-ce41393159b5">
    <cim:IdentifiedObject.name>4-5_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a8334c1-5f5a-4572-bbfb-b8aac558a5ea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c39b84aa-4ffd-4505-824d-833474d34a1d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c39b84aa-4ffd-4505-824d-833474d34a1d">
    <cim:IdentifiedObject.name>BREAKER302</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_765450f9-156c-46ce-b0df-37768018d5e5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ded1b055-0609-408d-8724-691efe594123">
    <cim:IdentifiedObject.name>4-5_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62f8525d-26fa-4ce5-aff9-5fc12d86bd78" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c39b84aa-4ffd-4505-824d-833474d34a1d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_62f8525d-26fa-4ce5-aff9-5fc12d86bd78">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1020</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_765450f9-156c-46ce-b0df-37768018d5e5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_af215587-cd51-49d9-af19-105bbb9c9c17">
    <cim:IdentifiedObject.name>4-5_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62f8525d-26fa-4ce5-aff9-5fc12d86bd78" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_437bd8f4-bea1-4ccb-803e-528c8337dd75" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_437bd8f4-bea1-4ccb-803e-528c8337dd75">
    <cim:IdentifiedObject.name>DISCONNECTOR604</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_765450f9-156c-46ce-b0df-37768018d5e5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6cf56154-1182-4c48-8fdb-eaa5328dc750">
    <cim:IdentifiedObject.name>4-5_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4dcbc63-e9fa-4297-8bdf-f6733f727269" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_437bd8f4-bea1-4ccb-803e-528c8337dd75" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d4dcbc63-e9fa-4297-8bdf-f6733f727269">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1021</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_765450f9-156c-46ce-b0df-37768018d5e5" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c9e95e75-1bde-468e-82e1-27e2bb5c3228">
    <cim:IdentifiedObject.name>BAY_4-5_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_4bbfe6e1-aa08-484b-b3f6-8ce048646251">
    <cim:IdentifiedObject.name>4-5_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2d330c8c-2671-81bc-9332-26a60c756737" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5308ee0e-7e5e-429e-b0b1-98215b612ef4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37a47a52-65fe-4a80-bf09-6054b170d631" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_37a47a52-65fe-4a80-bf09-6054b170d631">
    <cim:IdentifiedObject.name>DISCONNECTOR605</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c9e95e75-1bde-468e-82e1-27e2bb5c3228" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ae3bdaa6-9db6-4999-b479-77577b239ef4">
    <cim:IdentifiedObject.name>4-5_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b10b651b-b45e-4eed-b112-6a56435bc540" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37a47a52-65fe-4a80-bf09-6054b170d631" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b10b651b-b45e-4eed-b112-6a56435bc540">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1022</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c9e95e75-1bde-468e-82e1-27e2bb5c3228" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9b48e56f-9bf7-4797-b060-12e4b75b3a9e">
    <cim:IdentifiedObject.name>4-5_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b10b651b-b45e-4eed-b112-6a56435bc540" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34074396-65ee-4874-9721-d02a29663d4e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_34074396-65ee-4874-9721-d02a29663d4e">
    <cim:IdentifiedObject.name>BREAKER303</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c9e95e75-1bde-468e-82e1-27e2bb5c3228" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b7990d7b-503f-4865-b9b7-dc61b54c47e6">
    <cim:IdentifiedObject.name>4-5_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_776df4e6-b6b5-4b94-b1e3-2c130eb29421" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34074396-65ee-4874-9721-d02a29663d4e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_776df4e6-b6b5-4b94-b1e3-2c130eb29421">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1023</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c9e95e75-1bde-468e-82e1-27e2bb5c3228" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b3a5ac9e-abc5-41cf-b27a-e09cd1422172">
    <cim:IdentifiedObject.name>4-5_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_776df4e6-b6b5-4b94-b1e3-2c130eb29421" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0cfd7f57-fa49-40d1-b63a-b4fcd0cd1311" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0cfd7f57-fa49-40d1-b63a-b4fcd0cd1311">
    <cim:IdentifiedObject.name>DISCONNECTOR606</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c9e95e75-1bde-468e-82e1-27e2bb5c3228" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_82705b88-12d3-4ae0-9ca3-a4b4fa48fc45">
    <cim:IdentifiedObject.name>4-5_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_835c7e59-0e90-403d-adb0-edf3a76cb9c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0cfd7f57-fa49-40d1-b63a-b4fcd0cd1311" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_835c7e59-0e90-403d-adb0-edf3a76cb9c8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1024</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c9e95e75-1bde-468e-82e1-27e2bb5c3228" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_77d73002-7dd5-42be-9a7e-a884addb5af8">
    <cim:IdentifiedObject.name>BAY_20-21_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046b2d70-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_4a5cb13c-4929-4b6e-a310-4f69141d5ad8">
    <cim:IdentifiedObject.name>20-21_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f7d90550-8fb9-51e1-0305-2d5a9efd5242" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5aecd9c2-e9f3-42fb-8421-99e797865736" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8087744-d60a-4cb2-a38a-dc1cb4787121" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f8087744-d60a-4cb2-a38a-dc1cb4787121">
    <cim:IdentifiedObject.name>DISCONNECTOR607</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_77d73002-7dd5-42be-9a7e-a884addb5af8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_513ba573-2c96-4392-a08b-c10c5011cc12">
    <cim:IdentifiedObject.name>20-21_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd49fcf1-bd9f-4c18-aca2-23acef8bd6b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f8087744-d60a-4cb2-a38a-dc1cb4787121" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dd49fcf1-bd9f-4c18-aca2-23acef8bd6b7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1025</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_77d73002-7dd5-42be-9a7e-a884addb5af8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8cd7d84a-c66c-4c63-a5ca-d67fd08d5573">
    <cim:IdentifiedObject.name>20-21_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd49fcf1-bd9f-4c18-aca2-23acef8bd6b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ec29fa9-2618-47ae-9991-af7d1864a1b6" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1ec29fa9-2618-47ae-9991-af7d1864a1b6">
    <cim:IdentifiedObject.name>BREAKER304</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_77d73002-7dd5-42be-9a7e-a884addb5af8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_70da49ab-b624-47eb-a53c-19b8c1502ba3">
    <cim:IdentifiedObject.name>20-21_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d4ce6df-0a8d-4159-b186-f9a7d3d0e416" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ec29fa9-2618-47ae-9991-af7d1864a1b6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8d4ce6df-0a8d-4159-b186-f9a7d3d0e416">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1026</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_77d73002-7dd5-42be-9a7e-a884addb5af8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c1005cb1-8145-4ae6-850a-452804640a2d">
    <cim:IdentifiedObject.name>20-21_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d4ce6df-0a8d-4159-b186-f9a7d3d0e416" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_333cabdc-625e-4ad4-85e1-1a4a7750811a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_333cabdc-625e-4ad4-85e1-1a4a7750811a">
    <cim:IdentifiedObject.name>DISCONNECTOR608</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_77d73002-7dd5-42be-9a7e-a884addb5af8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4952cfed-c192-47ac-8143-35b832dc7972">
    <cim:IdentifiedObject.name>20-21_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f83b86b-5858-4deb-a326-fc4b01ceeeb0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_333cabdc-625e-4ad4-85e1-1a4a7750811a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5f83b86b-5858-4deb-a326-fc4b01ceeeb0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1027</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_77d73002-7dd5-42be-9a7e-a884addb5af8" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_554ecc89-dba9-4ca3-a45f-51cb1ddc8c4e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1028</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0460f448-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_051f3e93-6c8c-4920-9e28-9c03d2ff896f">
    <cim:IdentifiedObject.name>BUSBAR113</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0460f448-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_48081bc3-7985-41ad-89bd-5beebc5bc84a">
    <cim:IdentifiedObject.name>20-21_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_554ecc89-dba9-4ca3-a45f-51cb1ddc8c4e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_051f3e93-6c8c-4920-9e28-9c03d2ff896f" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_5574811a-4a86-4571-bd38-8842e5b7f73c">
    <cim:IdentifiedObject.name>BAY_20-21_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0460f448-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b1af2976-ee68-4a93-9b0a-5dcffc3e48fb">
    <cim:IdentifiedObject.name>20-21_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_16bc97c3-f992-5a04-340f-055eaa76e297" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_554ecc89-dba9-4ca3-a45f-51cb1ddc8c4e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_72d3faeb-d045-46e8-bdc6-eb73298a4b33" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_72d3faeb-d045-46e8-bdc6-eb73298a4b33">
    <cim:IdentifiedObject.name>DISCONNECTOR609</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5574811a-4a86-4571-bd38-8842e5b7f73c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_26cad7f2-01b6-4b24-bf24-96b3e7f7e764">
    <cim:IdentifiedObject.name>20-21_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f506f438-9cbd-4501-ace2-5938806ae449" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_72d3faeb-d045-46e8-bdc6-eb73298a4b33" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f506f438-9cbd-4501-ace2-5938806ae449">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1029</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5574811a-4a86-4571-bd38-8842e5b7f73c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5c5329d7-b7d5-477b-85a0-2c6cd01d89ab">
    <cim:IdentifiedObject.name>20-21_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f506f438-9cbd-4501-ace2-5938806ae449" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d3bae873-3301-474a-9ea1-a6de9d01b48c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d3bae873-3301-474a-9ea1-a6de9d01b48c">
    <cim:IdentifiedObject.name>BREAKER305</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5574811a-4a86-4571-bd38-8842e5b7f73c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_dd7bf67e-189f-45cd-bdf3-a435f26b79a5">
    <cim:IdentifiedObject.name>20-21_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a21361d-a1f4-48d8-a7e0-bad5ee3ea2b6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d3bae873-3301-474a-9ea1-a6de9d01b48c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0a21361d-a1f4-48d8-a7e0-bad5ee3ea2b6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1030</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5574811a-4a86-4571-bd38-8842e5b7f73c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_00126253-b090-4763-ad0d-00f5256a4272">
    <cim:IdentifiedObject.name>20-21_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a21361d-a1f4-48d8-a7e0-bad5ee3ea2b6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_08ea7222-ba4b-4c3a-87eb-12705ff532b8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_08ea7222-ba4b-4c3a-87eb-12705ff532b8">
    <cim:IdentifiedObject.name>DISCONNECTOR610</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5574811a-4a86-4571-bd38-8842e5b7f73c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6ffa61a1-2a8a-411d-976b-0a753f86910b">
    <cim:IdentifiedObject.name>20-21_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_87e4734a-79c7-4920-a0f0-eb498f9e06fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_08ea7222-ba4b-4c3a-87eb-12705ff532b8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_87e4734a-79c7-4920-a0f0-eb498f9e06fa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1031</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5574811a-4a86-4571-bd38-8842e5b7f73c" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_5d226c43-fc25-4688-b723-7c22be9ab8a5">
    <cim:IdentifiedObject.name>BAY_104-105_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483977a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_df071915-dcb3-4469-81dc-811380c93a07">
    <cim:IdentifiedObject.name>104-105_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_81e26ff4-f3cc-f9e4-c2b0-77f20a276ebb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1331e975-6efb-4be8-9690-29a6bd9c56cf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b226748f-3f97-4c6b-90d0-7f0b24cf58cb" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b226748f-3f97-4c6b-90d0-7f0b24cf58cb">
    <cim:IdentifiedObject.name>DISCONNECTOR611</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5d226c43-fc25-4688-b723-7c22be9ab8a5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f1ce4881-6b20-4419-9ddc-58211aba36ac">
    <cim:IdentifiedObject.name>104-105_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e45af084-49f4-46ee-bb00-1d337deb8443" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b226748f-3f97-4c6b-90d0-7f0b24cf58cb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e45af084-49f4-46ee-bb00-1d337deb8443">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1032</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5d226c43-fc25-4688-b723-7c22be9ab8a5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8d6ba8e6-b7f1-4e8a-8615-8734e6761fa7">
    <cim:IdentifiedObject.name>104-105_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e45af084-49f4-46ee-bb00-1d337deb8443" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_97ed8578-e8aa-4462-ba06-97df9b3d3453" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_97ed8578-e8aa-4462-ba06-97df9b3d3453">
    <cim:IdentifiedObject.name>BREAKER306</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5d226c43-fc25-4688-b723-7c22be9ab8a5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_5a10a5a7-aac7-4612-b414-ed4863b397f6">
    <cim:IdentifiedObject.name>104-105_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5aa91e0d-ad16-4443-a5e4-853393aaeb3f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_97ed8578-e8aa-4462-ba06-97df9b3d3453" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5aa91e0d-ad16-4443-a5e4-853393aaeb3f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1033</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5d226c43-fc25-4688-b723-7c22be9ab8a5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bea63fcc-9485-4a06-8f50-0b8705705f2e">
    <cim:IdentifiedObject.name>104-105_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5aa91e0d-ad16-4443-a5e4-853393aaeb3f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b1b727ef-9ed0-4265-9820-8230b8bd8b46" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b1b727ef-9ed0-4265-9820-8230b8bd8b46">
    <cim:IdentifiedObject.name>DISCONNECTOR612</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5d226c43-fc25-4688-b723-7c22be9ab8a5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_be1ead3a-ca3c-4b9e-845c-34186859e4e1">
    <cim:IdentifiedObject.name>104-105_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4af1edd2-3978-4c67-97cd-3d0006fb2fa6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b1b727ef-9ed0-4265-9820-8230b8bd8b46" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4af1edd2-3978-4c67-97cd-3d0006fb2fa6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1034</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5d226c43-fc25-4688-b723-7c22be9ab8a5" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_415c5ca4-23a8-4a11-90db-94dde8975787">
    <cim:IdentifiedObject.name>BAY_104-105_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_64f8cc76-98f2-4860-931b-5eba16bd3219">
    <cim:IdentifiedObject.name>104-105_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2ab3db79-085e-31a9-824c-6ce58dd5d4fb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_322399a8-2163-4e51-a245-741704b651cf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3143e90-6683-4cf9-9c64-cfbe6d2ba260" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e3143e90-6683-4cf9-9c64-cfbe6d2ba260">
    <cim:IdentifiedObject.name>DISCONNECTOR613</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415c5ca4-23a8-4a11-90db-94dde8975787" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9e0dff80-c59b-4e56-93cb-3b124e16358b">
    <cim:IdentifiedObject.name>104-105_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6c9f751-31e0-4d7a-976a-4744fe2cc871" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3143e90-6683-4cf9-9c64-cfbe6d2ba260" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b6c9f751-31e0-4d7a-976a-4744fe2cc871">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1035</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_415c5ca4-23a8-4a11-90db-94dde8975787" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0444e9c9-45aa-4c30-99e7-686c2f881f2f">
    <cim:IdentifiedObject.name>104-105_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6c9f751-31e0-4d7a-976a-4744fe2cc871" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8ae1b33-080d-410a-b84a-4f137c39e421" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c8ae1b33-080d-410a-b84a-4f137c39e421">
    <cim:IdentifiedObject.name>BREAKER307</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415c5ca4-23a8-4a11-90db-94dde8975787" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ee8ba367-35b0-49fa-8a3b-239632a1be0b">
    <cim:IdentifiedObject.name>104-105_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7cc10895-1353-4d74-b30f-285e7beaca21" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8ae1b33-080d-410a-b84a-4f137c39e421" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7cc10895-1353-4d74-b30f-285e7beaca21">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1036</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_415c5ca4-23a8-4a11-90db-94dde8975787" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_94ecf90c-75b4-4d9f-a98e-31b55a6179a2">
    <cim:IdentifiedObject.name>104-105_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7cc10895-1353-4d74-b30f-285e7beaca21" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eba06717-89f9-4b0d-8270-97d764b8aa62" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_eba06717-89f9-4b0d-8270-97d764b8aa62">
    <cim:IdentifiedObject.name>DISCONNECTOR614</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415c5ca4-23a8-4a11-90db-94dde8975787" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_43f033d5-79ab-4beb-8b5f-583a08d55dc0">
    <cim:IdentifiedObject.name>104-105_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0010e505-4d6b-4c44-8021-011c5ab34ace" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eba06717-89f9-4b0d-8270-97d764b8aa62" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0010e505-4d6b-4c44-8021-011c5ab34ace">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1037</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_415c5ca4-23a8-4a11-90db-94dde8975787" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_3d7a9879-0745-4cae-8d71-2d99f2a7163a">
    <cim:IdentifiedObject.name>BAY_44-45_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e754f1d9-4f0b-479f-bc22-0a8b6bbdf4db">
    <cim:IdentifiedObject.name>44-45_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_84c5ae03-c3b8-d0fe-8b6b-e43d8b912cb0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bb65d20-6045-4715-8cb9-485798a98587" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be4216a8-1576-4a0d-a052-9c7f58801055" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_be4216a8-1576-4a0d-a052-9c7f58801055">
    <cim:IdentifiedObject.name>DISCONNECTOR615</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3d7a9879-0745-4cae-8d71-2d99f2a7163a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6c6ac4ce-6dbb-4470-8407-49079d16f5b0">
    <cim:IdentifiedObject.name>44-45_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99dea714-3ff7-4159-bfda-6101bb872fd1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be4216a8-1576-4a0d-a052-9c7f58801055" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_99dea714-3ff7-4159-bfda-6101bb872fd1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1038</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3d7a9879-0745-4cae-8d71-2d99f2a7163a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_f6d5c7f6-1fbb-4607-addd-16623d0868ae">
    <cim:IdentifiedObject.name>44-45_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99dea714-3ff7-4159-bfda-6101bb872fd1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc7daeab-c2ef-4c43-8bc4-f7630fcf210e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_fc7daeab-c2ef-4c43-8bc4-f7630fcf210e">
    <cim:IdentifiedObject.name>BREAKER308</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3d7a9879-0745-4cae-8d71-2d99f2a7163a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_1bb5a9ca-95a7-4a25-820f-c8c053d415ac">
    <cim:IdentifiedObject.name>44-45_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e23c92ee-5703-4941-a747-547b21508e0a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc7daeab-c2ef-4c43-8bc4-f7630fcf210e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e23c92ee-5703-4941-a747-547b21508e0a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1039</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3d7a9879-0745-4cae-8d71-2d99f2a7163a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d30fc8b3-5873-4e7b-8364-38071392bfa3">
    <cim:IdentifiedObject.name>44-45_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e23c92ee-5703-4941-a747-547b21508e0a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ce71215-85f4-4e3e-9a46-ceb39fe3ad66" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4ce71215-85f4-4e3e-9a46-ceb39fe3ad66">
    <cim:IdentifiedObject.name>DISCONNECTOR616</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3d7a9879-0745-4cae-8d71-2d99f2a7163a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_eff62152-837f-4fdf-a5fa-c38935dea3b1">
    <cim:IdentifiedObject.name>44-45_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f81070b-a4c0-4715-b4e7-699b40884160" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ce71215-85f4-4e3e-9a46-ceb39fe3ad66" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7f81070b-a4c0-4715-b4e7-699b40884160">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1040</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3d7a9879-0745-4cae-8d71-2d99f2a7163a" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0d635929-c55c-48f6-ab44-712be69a93ab">
    <cim:IdentifiedObject.name>BAY_44-45_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_df9de84f-5754-417e-9366-b324e57aeb46">
    <cim:IdentifiedObject.name>44-45_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e75d885a-c31f-d8f0-ca71-41fa39bb91a7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecb58946-3d89-4aad-8cf1-bbdefc9f967c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a5ef046-ec1b-40fc-b5e9-39f2c1e48380" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2a5ef046-ec1b-40fc-b5e9-39f2c1e48380">
    <cim:IdentifiedObject.name>DISCONNECTOR617</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0d635929-c55c-48f6-ab44-712be69a93ab" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_adbcab45-19cf-4e86-86b7-61fd8028b1ab">
    <cim:IdentifiedObject.name>44-45_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3e9ef9f-84c3-4db2-a79d-c0602114da59" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a5ef046-ec1b-40fc-b5e9-39f2c1e48380" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b3e9ef9f-84c3-4db2-a79d-c0602114da59">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1041</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d635929-c55c-48f6-ab44-712be69a93ab" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_000f44aa-048f-4a81-896d-3d8bc3d8b1e2">
    <cim:IdentifiedObject.name>44-45_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3e9ef9f-84c3-4db2-a79d-c0602114da59" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4d28301-8334-43ad-aec2-09560422d28c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c4d28301-8334-43ad-aec2-09560422d28c">
    <cim:IdentifiedObject.name>BREAKER309</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0d635929-c55c-48f6-ab44-712be69a93ab" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_997ed272-4f6c-43bc-9b14-6d5b32f1dd1e">
    <cim:IdentifiedObject.name>44-45_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d8447d1-61f4-45bf-a6d5-70df98b85082" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4d28301-8334-43ad-aec2-09560422d28c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4d8447d1-61f4-45bf-a6d5-70df98b85082">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1042</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d635929-c55c-48f6-ab44-712be69a93ab" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ac19df13-cb66-4ed9-9be2-412f3d20f1a7">
    <cim:IdentifiedObject.name>44-45_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d8447d1-61f4-45bf-a6d5-70df98b85082" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_924583b1-b186-4789-88f3-723afd0b08de" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_924583b1-b186-4789-88f3-723afd0b08de">
    <cim:IdentifiedObject.name>DISCONNECTOR618</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0d635929-c55c-48f6-ab44-712be69a93ab" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_9d856133-1be2-4f13-8527-6837f7512497">
    <cim:IdentifiedObject.name>44-45_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d74fb247-a057-4d17-80c3-5c65593e5fb6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_924583b1-b186-4789-88f3-723afd0b08de" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d74fb247-a057-4d17-80c3-5c65593e5fb6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1043</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d635929-c55c-48f6-ab44-712be69a93ab" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_55581d4b-a53c-4697-97d8-2195467c1bc4">
    <cim:IdentifiedObject.name>BAY_4-11_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_37190d75-c935-4012-8e32-5444b9a0381d">
    <cim:IdentifiedObject.name>4-11_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7097a278-0a36-9e2d-279f-bf018a654c15" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_69673391-a016-458c-bbf3-1cf7f066f686" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_920deca5-f8df-44e1-909f-85ee895cd0b6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_920deca5-f8df-44e1-909f-85ee895cd0b6">
    <cim:IdentifiedObject.name>DISCONNECTOR619</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55581d4b-a53c-4697-97d8-2195467c1bc4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6efd9f37-bbfe-4507-b9f6-b2e28fba7e8b">
    <cim:IdentifiedObject.name>4-11_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bcf2ace3-36e4-4dbe-a9e0-9821092c5c9e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_920deca5-f8df-44e1-909f-85ee895cd0b6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bcf2ace3-36e4-4dbe-a9e0-9821092c5c9e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1044</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55581d4b-a53c-4697-97d8-2195467c1bc4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_30c01483-c663-4a02-9de8-4a2e1d51db85">
    <cim:IdentifiedObject.name>4-11_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bcf2ace3-36e4-4dbe-a9e0-9821092c5c9e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0af931ef-6ad7-43c0-bb3d-648b734a791f" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0af931ef-6ad7-43c0-bb3d-648b734a791f">
    <cim:IdentifiedObject.name>BREAKER310</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55581d4b-a53c-4697-97d8-2195467c1bc4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f35be09c-9319-4c4a-b605-2852a2be76dc">
    <cim:IdentifiedObject.name>4-11_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a362fad-9cf3-4b6e-b7c7-3157d809bdb6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0af931ef-6ad7-43c0-bb3d-648b734a791f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7a362fad-9cf3-4b6e-b7c7-3157d809bdb6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1045</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55581d4b-a53c-4697-97d8-2195467c1bc4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_079568de-6f5d-40c4-8383-b87db621868a">
    <cim:IdentifiedObject.name>4-11_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a362fad-9cf3-4b6e-b7c7-3157d809bdb6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_978b0e2e-c9de-422a-b57d-b740e8bb882f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_978b0e2e-c9de-422a-b57d-b740e8bb882f">
    <cim:IdentifiedObject.name>DISCONNECTOR620</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55581d4b-a53c-4697-97d8-2195467c1bc4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6235c32c-1b49-436c-9e73-767cdcf50f47">
    <cim:IdentifiedObject.name>4-11_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_320c9dbd-d0ba-4d8d-acba-29484b28809c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_978b0e2e-c9de-422a-b57d-b740e8bb882f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_320c9dbd-d0ba-4d8d-acba-29484b28809c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1046</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55581d4b-a53c-4697-97d8-2195467c1bc4" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_af98b44e-dcad-466a-b679-6a81bcbdc03e">
    <cim:IdentifiedObject.name>BAY_4-11_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_d4d657f3-eb88-47bb-8a48-b29d5d7feb72">
    <cim:IdentifiedObject.name>4-11_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ad24468d-a28f-b429-516b-96cb497d6c85" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5af94b-27d5-44af-a818-c540e41edb9c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c11fd43d-4eef-4c9e-87e0-cd638e5bc4fa" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c11fd43d-4eef-4c9e-87e0-cd638e5bc4fa">
    <cim:IdentifiedObject.name>DISCONNECTOR621</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af98b44e-dcad-466a-b679-6a81bcbdc03e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_5fa368ec-1950-4532-b4c7-7b58a02267e0">
    <cim:IdentifiedObject.name>4-11_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e951dd5-5511-4fd4-ac54-79d5440263f7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c11fd43d-4eef-4c9e-87e0-cd638e5bc4fa" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5e951dd5-5511-4fd4-ac54-79d5440263f7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1047</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_af98b44e-dcad-466a-b679-6a81bcbdc03e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5266f5ac-c3d7-4350-98a0-7c061d236a72">
    <cim:IdentifiedObject.name>4-11_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e951dd5-5511-4fd4-ac54-79d5440263f7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af9528b5-5da6-429d-8213-37f8535ccdaf" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_af9528b5-5da6-429d-8213-37f8535ccdaf">
    <cim:IdentifiedObject.name>BREAKER311</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af98b44e-dcad-466a-b679-6a81bcbdc03e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_5f0e4c27-954c-4135-95da-6ae3fbc902b2">
    <cim:IdentifiedObject.name>4-11_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b5ee60a4-dc3b-4c27-81fd-2006a91711b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af9528b5-5da6-429d-8213-37f8535ccdaf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b5ee60a4-dc3b-4c27-81fd-2006a91711b0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1048</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_af98b44e-dcad-466a-b679-6a81bcbdc03e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a7036f56-5b59-45c2-88f4-680b3446eae6">
    <cim:IdentifiedObject.name>4-11_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b5ee60a4-dc3b-4c27-81fd-2006a91711b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf5d2fa8-5d0b-4a03-957f-3caa7b405a97" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bf5d2fa8-5d0b-4a03-957f-3caa7b405a97">
    <cim:IdentifiedObject.name>DISCONNECTOR622</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af98b44e-dcad-466a-b679-6a81bcbdc03e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c6df0437-b68a-418f-9ef7-245d13e540d7">
    <cim:IdentifiedObject.name>4-11_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53ba2956-c926-4b38-a31e-6875362c2250" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf5d2fa8-5d0b-4a03-957f-3caa7b405a97" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_53ba2956-c926-4b38-a31e-6875362c2250">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1049</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_af98b44e-dcad-466a-b679-6a81bcbdc03e" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dba70268-1718-4e42-9ae8-73f96c113456">
    <cim:IdentifiedObject.name>BAY_92-93_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_16362524-1d06-42aa-8feb-e33d92debec0">
    <cim:IdentifiedObject.name>92-93_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4b9261ee-5857-15bb-5132-eeddf1b2e84d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eead1765-5772-47fc-b9c6-ffd73241ae30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f404a88b-efc5-4109-9733-ad2fd464b4ca" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f404a88b-efc5-4109-9733-ad2fd464b4ca">
    <cim:IdentifiedObject.name>DISCONNECTOR623</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dba70268-1718-4e42-9ae8-73f96c113456" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4e72cd7c-faa2-460e-b3f9-bc3cda7d0143">
    <cim:IdentifiedObject.name>92-93_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a75a875d-3df4-4e5b-be89-ab749bf9e97b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f404a88b-efc5-4109-9733-ad2fd464b4ca" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a75a875d-3df4-4e5b-be89-ab749bf9e97b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1050</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dba70268-1718-4e42-9ae8-73f96c113456" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a2095dca-8ba5-421b-bee7-29e414e3bc0f">
    <cim:IdentifiedObject.name>92-93_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a75a875d-3df4-4e5b-be89-ab749bf9e97b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac4534dd-e7e7-4807-a5e5-dc9c58e87c47" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ac4534dd-e7e7-4807-a5e5-dc9c58e87c47">
    <cim:IdentifiedObject.name>BREAKER312</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dba70268-1718-4e42-9ae8-73f96c113456" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_eea0987d-882d-4ace-8756-114c501dcbc0">
    <cim:IdentifiedObject.name>92-93_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8668d6be-9ab3-4194-9286-9de3b99db8a0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac4534dd-e7e7-4807-a5e5-dc9c58e87c47" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8668d6be-9ab3-4194-9286-9de3b99db8a0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1051</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dba70268-1718-4e42-9ae8-73f96c113456" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_698321ee-5642-4d29-a327-e85a4854ddce">
    <cim:IdentifiedObject.name>92-93_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8668d6be-9ab3-4194-9286-9de3b99db8a0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1873e42-e814-4654-9700-8ea2fb974062" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e1873e42-e814-4654-9700-8ea2fb974062">
    <cim:IdentifiedObject.name>DISCONNECTOR624</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dba70268-1718-4e42-9ae8-73f96c113456" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_5a240321-6db2-4438-856a-4353d03ee4db">
    <cim:IdentifiedObject.name>92-93_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37b257d8-d5ae-4ad8-bae0-5a1913e0b8e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1873e42-e814-4654-9700-8ea2fb974062" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_37b257d8-d5ae-4ad8-bae0-5a1913e0b8e4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1052</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dba70268-1718-4e42-9ae8-73f96c113456" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_5b1bd468-f202-439d-8ea7-eebf923f03ec">
    <cim:IdentifiedObject.name>BAY_92-93_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04789af0-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8ce167e7-a3cf-4e46-ba7a-bd4f5252cfc9">
    <cim:IdentifiedObject.name>92-93_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_88da189e-ea01-7a6a-9f07-34ea93c14ae8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e37ef344-e2c3-4831-aa9a-9c308b6777cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51ff674a-706c-48da-9a73-6b606645f32e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_51ff674a-706c-48da-9a73-6b606645f32e">
    <cim:IdentifiedObject.name>DISCONNECTOR625</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b1bd468-f202-439d-8ea7-eebf923f03ec" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_600a6a18-5df9-420c-afdc-836b4dc0ef6b">
    <cim:IdentifiedObject.name>92-93_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6143a68f-0851-4236-a28d-07e14b4d1aab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51ff674a-706c-48da-9a73-6b606645f32e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6143a68f-0851-4236-a28d-07e14b4d1aab">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1053</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b1bd468-f202-439d-8ea7-eebf923f03ec" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ef7c86c5-86ee-4ed1-b665-84e8d2aab8a4">
    <cim:IdentifiedObject.name>92-93_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6143a68f-0851-4236-a28d-07e14b4d1aab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b683b8d5-9e58-49f6-b9f2-4c5db213bd01" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b683b8d5-9e58-49f6-b9f2-4c5db213bd01">
    <cim:IdentifiedObject.name>BREAKER313</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b1bd468-f202-439d-8ea7-eebf923f03ec" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f434d73e-583b-438c-ac71-ba9b2fadf353">
    <cim:IdentifiedObject.name>92-93_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04fed71b-f8b1-40ba-a080-edee56e6dae1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b683b8d5-9e58-49f6-b9f2-4c5db213bd01" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_04fed71b-f8b1-40ba-a080-edee56e6dae1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1054</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b1bd468-f202-439d-8ea7-eebf923f03ec" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_93cde8d5-6bbf-40ce-be9e-79866565c4fc">
    <cim:IdentifiedObject.name>92-93_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04fed71b-f8b1-40ba-a080-edee56e6dae1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acae6b26-49e7-432e-8d31-22d9c4c674ae" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_acae6b26-49e7-432e-8d31-22d9c4c674ae">
    <cim:IdentifiedObject.name>DISCONNECTOR626</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b1bd468-f202-439d-8ea7-eebf923f03ec" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1eff3da2-6f7d-4ce6-b67b-11977b5c7795">
    <cim:IdentifiedObject.name>92-93_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64066374-e76b-4d8d-825c-35c3acad7f78" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acae6b26-49e7-432e-8d31-22d9c4c674ae" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_64066374-e76b-4d8d-825c-35c3acad7f78">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1055</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b1bd468-f202-439d-8ea7-eebf923f03ec" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_619292f5-9629-46f0-b494-a7a5c5b9c5a8">
    <cim:IdentifiedObject.name>BAY_42-49_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_3e52bd34-4754-42c3-a0f1-6d3051374788">
    <cim:IdentifiedObject.name>42-49_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5f0f099c-20f9-c8ab-7dcb-721e9f9e62e6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cbbc1007-127c-4c17-abb9-48b835a6e8d0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de1f0a82-74ac-4050-bed4-5839aa37b11d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_de1f0a82-74ac-4050-bed4-5839aa37b11d">
    <cim:IdentifiedObject.name>DISCONNECTOR627</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_619292f5-9629-46f0-b494-a7a5c5b9c5a8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_621c11f6-0dd4-4644-ab15-90b450a2ce40">
    <cim:IdentifiedObject.name>42-49_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9358ca55-1704-4d26-ae92-89b22dc243ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de1f0a82-74ac-4050-bed4-5839aa37b11d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9358ca55-1704-4d26-ae92-89b22dc243ac">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1056</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_619292f5-9629-46f0-b494-a7a5c5b9c5a8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a9fdd1fe-1004-42e8-bb13-6136175d6ccc">
    <cim:IdentifiedObject.name>42-49_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9358ca55-1704-4d26-ae92-89b22dc243ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1cea515c-89a5-4eee-80fc-14bfc0cc430b" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1cea515c-89a5-4eee-80fc-14bfc0cc430b">
    <cim:IdentifiedObject.name>BREAKER314</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_619292f5-9629-46f0-b494-a7a5c5b9c5a8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_69fcb0e1-b4cb-4aed-9fa6-9ee96628c824">
    <cim:IdentifiedObject.name>42-49_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_907afbf2-32da-46fc-8f42-52e60e67f035" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1cea515c-89a5-4eee-80fc-14bfc0cc430b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_907afbf2-32da-46fc-8f42-52e60e67f035">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1057</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_619292f5-9629-46f0-b494-a7a5c5b9c5a8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6d997356-0790-48d0-9c0b-650c037aaa36">
    <cim:IdentifiedObject.name>42-49_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_907afbf2-32da-46fc-8f42-52e60e67f035" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96258467-c144-4e3c-b63b-34d36c26ba91" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_96258467-c144-4e3c-b63b-34d36c26ba91">
    <cim:IdentifiedObject.name>DISCONNECTOR628</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_619292f5-9629-46f0-b494-a7a5c5b9c5a8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_273aec6f-d48a-4b1c-a72e-150a88700c34">
    <cim:IdentifiedObject.name>42-49_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ba5a888-0947-4420-8c97-ed88cec49889" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96258467-c144-4e3c-b63b-34d36c26ba91" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0ba5a888-0947-4420-8c97-ed88cec49889">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1058</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_619292f5-9629-46f0-b494-a7a5c5b9c5a8" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a001cbe1-5ded-4505-a44d-6ac13e1ebf0d">
    <cim:IdentifiedObject.name>BAY_42-49_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_27f93795-1502-44a5-8e8f-7591534fbea1">
    <cim:IdentifiedObject.name>42-49_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_78c24a17-ce65-aa59-6754-536706ac68dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de598fad-7462-496f-b190-09b0ce29c7a4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_de598fad-7462-496f-b190-09b0ce29c7a4">
    <cim:IdentifiedObject.name>DISCONNECTOR629</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a001cbe1-5ded-4505-a44d-6ac13e1ebf0d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4bfd6c95-fb11-4690-8414-1f87de19f6bd">
    <cim:IdentifiedObject.name>42-49_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a774d5f-1acd-472f-ac92-c004ac629cd0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de598fad-7462-496f-b190-09b0ce29c7a4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2a774d5f-1acd-472f-ac92-c004ac629cd0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1059</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a001cbe1-5ded-4505-a44d-6ac13e1ebf0d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b1b4c81e-f0ad-4c3d-ae02-76c65e39f15c">
    <cim:IdentifiedObject.name>42-49_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a774d5f-1acd-472f-ac92-c004ac629cd0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_adc3869f-f418-4b15-a1a6-e1c8b6caf876" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_adc3869f-f418-4b15-a1a6-e1c8b6caf876">
    <cim:IdentifiedObject.name>BREAKER315</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a001cbe1-5ded-4505-a44d-6ac13e1ebf0d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_da7b1977-b727-4994-a9d2-632fc710e9fc">
    <cim:IdentifiedObject.name>42-49_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c892ab7-44ef-4c59-93a0-79f8cef58547" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_adc3869f-f418-4b15-a1a6-e1c8b6caf876" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3c892ab7-44ef-4c59-93a0-79f8cef58547">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1060</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a001cbe1-5ded-4505-a44d-6ac13e1ebf0d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_13603e42-f0ff-4285-bb52-8151e0e2af06">
    <cim:IdentifiedObject.name>42-49_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c892ab7-44ef-4c59-93a0-79f8cef58547" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd6563ee-6613-4a30-a625-62fd9bb3bbeb" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_fd6563ee-6613-4a30-a625-62fd9bb3bbeb">
    <cim:IdentifiedObject.name>DISCONNECTOR630</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a001cbe1-5ded-4505-a44d-6ac13e1ebf0d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1fb97ca8-741f-4f8a-aa45-d9609fcb994b">
    <cim:IdentifiedObject.name>42-49_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_844223c7-fac5-45ad-99dc-346fe48411ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd6563ee-6613-4a30-a625-62fd9bb3bbeb" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_844223c7-fac5-45ad-99dc-346fe48411ae">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1061</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a001cbe1-5ded-4505-a44d-6ac13e1ebf0d" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b97476ab-ecdb-42ec-bc43-a7b6e30affd5">
    <cim:IdentifiedObject.name>BAY_69-75_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_1454030d-39c7-4203-baeb-084af635e87b">
    <cim:IdentifiedObject.name>69-75_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e11729ad-5dc4-ee9f-bdcd-e972aa7472e2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e4998e5-26af-4ef5-af65-d5a932257300" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7698610-85c4-4a7d-8bc5-74bb342223a3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e7698610-85c4-4a7d-8bc5-74bb342223a3">
    <cim:IdentifiedObject.name>DISCONNECTOR631</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b97476ab-ecdb-42ec-bc43-a7b6e30affd5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_76276c46-0dec-4616-8518-23f7f5109a9c">
    <cim:IdentifiedObject.name>69-75_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4f25d92-e3be-48b1-bd19-a96abbf616da" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7698610-85c4-4a7d-8bc5-74bb342223a3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c4f25d92-e3be-48b1-bd19-a96abbf616da">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1062</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b97476ab-ecdb-42ec-bc43-a7b6e30affd5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2e601862-7052-4128-b244-419aa00c7263">
    <cim:IdentifiedObject.name>69-75_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4f25d92-e3be-48b1-bd19-a96abbf616da" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_faac7191-ea54-4bd9-a678-9f3753ebabed" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_faac7191-ea54-4bd9-a678-9f3753ebabed">
    <cim:IdentifiedObject.name>BREAKER316</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b97476ab-ecdb-42ec-bc43-a7b6e30affd5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d6f0e100-8730-46cf-aa13-8ff2fb45417b">
    <cim:IdentifiedObject.name>69-75_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8713f3c7-a63f-4325-b838-3b0fcab4d531" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_faac7191-ea54-4bd9-a678-9f3753ebabed" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8713f3c7-a63f-4325-b838-3b0fcab4d531">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1063</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b97476ab-ecdb-42ec-bc43-a7b6e30affd5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_eec0e2fd-d58a-43c8-ac71-96dc44727767">
    <cim:IdentifiedObject.name>69-75_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8713f3c7-a63f-4325-b838-3b0fcab4d531" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d7cf5fb4-54c2-4ce6-9cc6-289ddb9a13db" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d7cf5fb4-54c2-4ce6-9cc6-289ddb9a13db">
    <cim:IdentifiedObject.name>DISCONNECTOR632</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b97476ab-ecdb-42ec-bc43-a7b6e30affd5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_594db7be-11ad-4bde-9269-fd00b59e1e0b">
    <cim:IdentifiedObject.name>69-75_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c03fefe-c526-4f61-a7c1-2cdaa71d49e5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d7cf5fb4-54c2-4ce6-9cc6-289ddb9a13db" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1c03fefe-c526-4f61-a7c1-2cdaa71d49e5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1064</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b97476ab-ecdb-42ec-bc43-a7b6e30affd5" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_16438803-9570-4285-9c53-202335de3d8f">
    <cim:IdentifiedObject.name>BAY_69-75_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_7ff8573b-4ef6-4b97-8b37-b9aadef315e7">
    <cim:IdentifiedObject.name>69-75_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0c0d2a8c-979c-f862-ed9f-9c6f827938fe" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8419daeb-8d15-4200-82df-be03f8c3cae6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b6bf831-b40b-43da-8b1d-e204d40ddb20" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6b6bf831-b40b-43da-8b1d-e204d40ddb20">
    <cim:IdentifiedObject.name>DISCONNECTOR633</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_16438803-9570-4285-9c53-202335de3d8f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8e39c746-b087-4855-bc56-e98bd5d83023">
    <cim:IdentifiedObject.name>69-75_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_023ef5d5-5412-430f-9a83-41dff2a2bda4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b6bf831-b40b-43da-8b1d-e204d40ddb20" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_023ef5d5-5412-430f-9a83-41dff2a2bda4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1065</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_16438803-9570-4285-9c53-202335de3d8f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_31d3557e-a038-4655-8a87-96ba8fe062db">
    <cim:IdentifiedObject.name>69-75_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_023ef5d5-5412-430f-9a83-41dff2a2bda4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b082dcc-ecb3-4dff-b61f-c420b2a7748c" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6b082dcc-ecb3-4dff-b61f-c420b2a7748c">
    <cim:IdentifiedObject.name>BREAKER317</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_16438803-9570-4285-9c53-202335de3d8f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_87532fd9-b37a-4ca4-9c10-70d36c14aae7">
    <cim:IdentifiedObject.name>69-75_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca997370-7b2d-41a8-bf84-3eb23c92d72a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b082dcc-ecb3-4dff-b61f-c420b2a7748c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ca997370-7b2d-41a8-bf84-3eb23c92d72a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1066</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_16438803-9570-4285-9c53-202335de3d8f" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c02530f2-5c91-44d7-90a1-b190fd27cb58">
    <cim:IdentifiedObject.name>69-75_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca997370-7b2d-41a8-bf84-3eb23c92d72a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_983d3b0a-bb4e-4f49-a419-eefd26212f13" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_983d3b0a-bb4e-4f49-a419-eefd26212f13">
    <cim:IdentifiedObject.name>DISCONNECTOR634</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_16438803-9570-4285-9c53-202335de3d8f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_08c146d4-94a8-40b5-8926-ba1eec4429b7">
    <cim:IdentifiedObject.name>69-75_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f4f2d6e-5345-44f9-a278-e00564c310fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_983d3b0a-bb4e-4f49-a419-eefd26212f13" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9f4f2d6e-5345-44f9-a278-e00564c310fa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1067</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_16438803-9570-4285-9c53-202335de3d8f" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8389e9d0-8713-4fb6-bcf8-7ef8c64f08bb">
    <cim:IdentifiedObject.name>BAY_79-80_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ce44b674-77cd-4cdd-9466-4a6674acd87b">
    <cim:IdentifiedObject.name>79-80_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_fab11b83-dfee-6162-33b3-03dc6c6b3e43" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22933120-40c2-4d7b-80b7-feeeddd5101d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4322c7b5-61f7-4f22-87e0-b386ac8e17b0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4322c7b5-61f7-4f22-87e0-b386ac8e17b0">
    <cim:IdentifiedObject.name>DISCONNECTOR635</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8389e9d0-8713-4fb6-bcf8-7ef8c64f08bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8001890e-b4ee-4155-9096-6d2a7788e44e">
    <cim:IdentifiedObject.name>79-80_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07c48e49-022e-444a-aafd-88d1dcd34c82" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4322c7b5-61f7-4f22-87e0-b386ac8e17b0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_07c48e49-022e-444a-aafd-88d1dcd34c82">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1068</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8389e9d0-8713-4fb6-bcf8-7ef8c64f08bb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_354d33d1-3a6c-40c8-8bff-f4a8285f9dfe">
    <cim:IdentifiedObject.name>79-80_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07c48e49-022e-444a-aafd-88d1dcd34c82" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28fbb862-7986-46fc-bacb-0faaa8904337" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_28fbb862-7986-46fc-bacb-0faaa8904337">
    <cim:IdentifiedObject.name>BREAKER318</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8389e9d0-8713-4fb6-bcf8-7ef8c64f08bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_14cde4e5-6c3c-4d56-99bd-66a1fe92ffb7">
    <cim:IdentifiedObject.name>79-80_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d16f3b2-61c1-45b9-81bc-955b9ebaad9e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_28fbb862-7986-46fc-bacb-0faaa8904337" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6d16f3b2-61c1-45b9-81bc-955b9ebaad9e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1069</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8389e9d0-8713-4fb6-bcf8-7ef8c64f08bb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8f00ed0a-9947-4a8e-a4cf-23248d13d8ec">
    <cim:IdentifiedObject.name>79-80_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d16f3b2-61c1-45b9-81bc-955b9ebaad9e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_884c3b7c-dda2-41a0-934f-63b58954b02a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_884c3b7c-dda2-41a0-934f-63b58954b02a">
    <cim:IdentifiedObject.name>DISCONNECTOR636</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8389e9d0-8713-4fb6-bcf8-7ef8c64f08bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_75b9eb5c-bd2a-44ce-9c7f-58863be582ea">
    <cim:IdentifiedObject.name>79-80_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a13f0992-a445-417d-9c5e-1b98212e713a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_884c3b7c-dda2-41a0-934f-63b58954b02a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a13f0992-a445-417d-9c5e-1b98212e713a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1070</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8389e9d0-8713-4fb6-bcf8-7ef8c64f08bb" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_5f1a7d4a-5f0a-4f0f-ae1a-a1ebb9fa1271">
    <cim:IdentifiedObject.name>BAY_79-80_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c62067c4-00c4-4686-a9db-4b5ca8434481">
    <cim:IdentifiedObject.name>79-80_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_18ad6123-6173-a037-7c87-28e0600b77c4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_26b37dd6-f43e-4dcf-822c-4d3fdfeac323" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_26b37dd6-f43e-4dcf-822c-4d3fdfeac323">
    <cim:IdentifiedObject.name>DISCONNECTOR637</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f1a7d4a-5f0a-4f0f-ae1a-a1ebb9fa1271" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_44a5cfad-35b7-4fea-b20c-18d566db3dea">
    <cim:IdentifiedObject.name>79-80_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f226b876-db83-4d96-b90e-1398a0846dc4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_26b37dd6-f43e-4dcf-822c-4d3fdfeac323" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f226b876-db83-4d96-b90e-1398a0846dc4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1071</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f1a7d4a-5f0a-4f0f-ae1a-a1ebb9fa1271" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8ca58974-0b79-4051-a4d8-ab30309ec1f3">
    <cim:IdentifiedObject.name>79-80_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f226b876-db83-4d96-b90e-1398a0846dc4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71e3691c-81c1-4d84-ac3b-aa2584263f06" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_71e3691c-81c1-4d84-ac3b-aa2584263f06">
    <cim:IdentifiedObject.name>BREAKER319</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f1a7d4a-5f0a-4f0f-ae1a-a1ebb9fa1271" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_415b794e-22cd-42e5-9811-376e403c91d0">
    <cim:IdentifiedObject.name>79-80_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ef12fda-86c5-4a19-92b0-d4aa6582c0c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71e3691c-81c1-4d84-ac3b-aa2584263f06" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1ef12fda-86c5-4a19-92b0-d4aa6582c0c8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1072</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f1a7d4a-5f0a-4f0f-ae1a-a1ebb9fa1271" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4d67dcab-6797-4459-a71a-7a1fac5ab264">
    <cim:IdentifiedObject.name>79-80_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ef12fda-86c5-4a19-92b0-d4aa6582c0c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5033538-757f-4fd2-9ebd-b7bc9baa4490" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a5033538-757f-4fd2-9ebd-b7bc9baa4490">
    <cim:IdentifiedObject.name>DISCONNECTOR638</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f1a7d4a-5f0a-4f0f-ae1a-a1ebb9fa1271" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_70874815-ade3-4b23-b4db-ac2baeeab72a">
    <cim:IdentifiedObject.name>79-80_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_134c8648-97dc-4def-a28c-9c3464b07b70" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5033538-757f-4fd2-9ebd-b7bc9baa4490" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_134c8648-97dc-4def-a28c-9c3464b07b70">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1073</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f1a7d4a-5f0a-4f0f-ae1a-a1ebb9fa1271" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b0998382-1012-4112-b248-df510a6dc143">
    <cim:IdentifiedObject.name>BAY_51-52_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8f24baf9-f8f0-4612-80c8-85d941fd5b20">
    <cim:IdentifiedObject.name>51-52_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1b0a32dd-2cb2-3508-ffcc-20d031d893f5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1736df72-ac1d-4f75-b8b0-c828853c93c0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d1c8408-5ab1-4c5e-a1d5-bc113b74e57d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9d1c8408-5ab1-4c5e-a1d5-bc113b74e57d">
    <cim:IdentifiedObject.name>DISCONNECTOR639</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b0998382-1012-4112-b248-df510a6dc143" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e198ee1a-fcf5-407c-bf9e-13cc11a47d4f">
    <cim:IdentifiedObject.name>51-52_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4eb75c81-9609-4d44-80a9-09f843e04403" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d1c8408-5ab1-4c5e-a1d5-bc113b74e57d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4eb75c81-9609-4d44-80a9-09f843e04403">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1074</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b0998382-1012-4112-b248-df510a6dc143" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1b92db89-1300-4b3b-b5be-50c49da88f6c">
    <cim:IdentifiedObject.name>51-52_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4eb75c81-9609-4d44-80a9-09f843e04403" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c2adb49-7597-4ad2-bd80-b28c7a6bace5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1c2adb49-7597-4ad2-bd80-b28c7a6bace5">
    <cim:IdentifiedObject.name>BREAKER320</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b0998382-1012-4112-b248-df510a6dc143" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_edb9a0b0-e325-4436-8ef1-6ed2f2b43dbe">
    <cim:IdentifiedObject.name>51-52_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99013069-2df3-4774-a788-3f1cd8bf1af6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c2adb49-7597-4ad2-bd80-b28c7a6bace5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_99013069-2df3-4774-a788-3f1cd8bf1af6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1075</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b0998382-1012-4112-b248-df510a6dc143" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3f15b156-77e5-4539-8aff-2b2e36e475da">
    <cim:IdentifiedObject.name>51-52_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99013069-2df3-4774-a788-3f1cd8bf1af6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c1aa050c-4086-4469-a7b9-0ef2afbf56b6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c1aa050c-4086-4469-a7b9-0ef2afbf56b6">
    <cim:IdentifiedObject.name>DISCONNECTOR640</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b0998382-1012-4112-b248-df510a6dc143" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_24ba83f3-8ed4-41cc-89c7-442b2d1aaa41">
    <cim:IdentifiedObject.name>51-52_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1110095-97ab-4e0f-8d01-410d70b8e2ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c1aa050c-4086-4469-a7b9-0ef2afbf56b6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d1110095-97ab-4e0f-8d01-410d70b8e2ae">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1076</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b0998382-1012-4112-b248-df510a6dc143" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_3bf7d143-8339-4706-87af-134ad5c2741c">
    <cim:IdentifiedObject.name>BAY_51-52_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04806326-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_dd1bf2b4-fa89-4126-8475-f68201a0904a">
    <cim:IdentifiedObject.name>51-52_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_eea68791-8853-3f2e-ebd2-9d352593fec0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1c4b3b4-5469-4c05-9f76-4d402b9326f2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1795c34-3de5-4d6d-acbd-cbc79a1cbb78" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d1795c34-3de5-4d6d-acbd-cbc79a1cbb78">
    <cim:IdentifiedObject.name>DISCONNECTOR641</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3bf7d143-8339-4706-87af-134ad5c2741c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_948e1e77-4820-4fe8-8b03-b213ca6cbdbf">
    <cim:IdentifiedObject.name>51-52_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cc0b361e-ddfd-450a-b4e3-18ad2058ec32" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1795c34-3de5-4d6d-acbd-cbc79a1cbb78" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cc0b361e-ddfd-450a-b4e3-18ad2058ec32">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1077</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3bf7d143-8339-4706-87af-134ad5c2741c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_37d0e3fb-1996-419d-9759-c560589c0111">
    <cim:IdentifiedObject.name>51-52_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cc0b361e-ddfd-450a-b4e3-18ad2058ec32" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53388e59-952c-41c9-9147-a62ba0536f56" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_53388e59-952c-41c9-9147-a62ba0536f56">
    <cim:IdentifiedObject.name>BREAKER321</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3bf7d143-8339-4706-87af-134ad5c2741c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_23951724-8159-4510-a8f3-d682a6811799">
    <cim:IdentifiedObject.name>51-52_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1116cd0f-89ea-4dcf-9d5d-b3ec66cd17da" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53388e59-952c-41c9-9147-a62ba0536f56" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1116cd0f-89ea-4dcf-9d5d-b3ec66cd17da">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1078</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3bf7d143-8339-4706-87af-134ad5c2741c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e3771c9c-4e5e-44a6-9c79-a8ff056902bc">
    <cim:IdentifiedObject.name>51-52_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1116cd0f-89ea-4dcf-9d5d-b3ec66cd17da" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f21d0f94-56a4-4b23-ad36-52ca0a9a31ed" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f21d0f94-56a4-4b23-ad36-52ca0a9a31ed">
    <cim:IdentifiedObject.name>DISCONNECTOR642</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3bf7d143-8339-4706-87af-134ad5c2741c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f2b5444f-f899-4084-9ef5-560853bee619">
    <cim:IdentifiedObject.name>51-52_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a540688-4766-4ea2-b71a-b45eeb5f5b4a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f21d0f94-56a4-4b23-ad36-52ca0a9a31ed" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8a540688-4766-4ea2-b71a-b45eeb5f5b4a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1079</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3bf7d143-8339-4706-87af-134ad5c2741c" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2ed1b267-7f6d-4112-9280-02dbbee1ecb5">
    <cim:IdentifiedObject.name>BAY_53-54_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04876804-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_393cf8f0-103b-40cf-88f4-3cb948bf8ff8">
    <cim:IdentifiedObject.name>53-54_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f436b5fc-ec21-15bf-4453-a126b48fac98" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2d73e80-c0a3-459e-b25a-85b46dcc09f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ea78093e-0870-4f11-b2d6-861785d9d9fa" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ea78093e-0870-4f11-b2d6-861785d9d9fa">
    <cim:IdentifiedObject.name>DISCONNECTOR643</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2ed1b267-7f6d-4112-9280-02dbbee1ecb5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3767b902-0559-4355-bb3c-3773d8a7a639">
    <cim:IdentifiedObject.name>53-54_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7effccc6-1fd0-437f-97b1-f0b138ddf6c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ea78093e-0870-4f11-b2d6-861785d9d9fa" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7effccc6-1fd0-437f-97b1-f0b138ddf6c8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1080</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2ed1b267-7f6d-4112-9280-02dbbee1ecb5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_150b78f4-c566-4e61-9c65-cbfae303f781">
    <cim:IdentifiedObject.name>53-54_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7effccc6-1fd0-437f-97b1-f0b138ddf6c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c808a8dc-141c-4ab0-a868-8aba871b10a8" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_c808a8dc-141c-4ab0-a868-8aba871b10a8">
    <cim:IdentifiedObject.name>BREAKER322</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2ed1b267-7f6d-4112-9280-02dbbee1ecb5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_0cbe21d8-be6b-4307-a281-e3901c054669">
    <cim:IdentifiedObject.name>53-54_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bdd3a11a-5834-466c-8ef4-581459c7ed3f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c808a8dc-141c-4ab0-a868-8aba871b10a8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bdd3a11a-5834-466c-8ef4-581459c7ed3f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1081</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2ed1b267-7f6d-4112-9280-02dbbee1ecb5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_835e895a-3850-479a-bd70-50879023f0a5">
    <cim:IdentifiedObject.name>53-54_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bdd3a11a-5834-466c-8ef4-581459c7ed3f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d6045bd-7106-4425-92ab-01ed78bc0c47" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2d6045bd-7106-4425-92ab-01ed78bc0c47">
    <cim:IdentifiedObject.name>DISCONNECTOR644</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2ed1b267-7f6d-4112-9280-02dbbee1ecb5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_382cc2b8-4892-44a8-b630-068be237a618">
    <cim:IdentifiedObject.name>53-54_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_db760441-ccf5-44ec-84ba-70076c83cf4a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2d6045bd-7106-4425-92ab-01ed78bc0c47" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_db760441-ccf5-44ec-84ba-70076c83cf4a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1082</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2ed1b267-7f6d-4112-9280-02dbbee1ecb5" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ca1b50cc-d55e-4f0b-8d97-177dbcd52cd8">
    <cim:IdentifiedObject.name>BAY_53-54_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_bb090779-5c43-48f5-bd0d-4992d5d27f2c">
    <cim:IdentifiedObject.name>53-54_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_56ed141b-1474-57fd-8634-12605c4e07b5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1af22a8d-672d-43e1-a7f0-ecb2f9072e38" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d53c4ffe-ad99-4959-8cc2-17d70f755846" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_d53c4ffe-ad99-4959-8cc2-17d70f755846">
    <cim:IdentifiedObject.name>DISCONNECTOR645</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ca1b50cc-d55e-4f0b-8d97-177dbcd52cd8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0a20a956-a8ce-481c-9a58-f789f4ba4583">
    <cim:IdentifiedObject.name>53-54_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_799c8261-9ffe-4c89-b96a-452e19de7951" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d53c4ffe-ad99-4959-8cc2-17d70f755846" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_799c8261-9ffe-4c89-b96a-452e19de7951">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1083</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ca1b50cc-d55e-4f0b-8d97-177dbcd52cd8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fb4e4036-5b54-4baa-b2b4-1d0c3b6f480d">
    <cim:IdentifiedObject.name>53-54_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_799c8261-9ffe-4c89-b96a-452e19de7951" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8505b268-ea1c-470a-a3ad-2ec3fc5f0a48" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_8505b268-ea1c-470a-a3ad-2ec3fc5f0a48">
    <cim:IdentifiedObject.name>BREAKER323</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ca1b50cc-d55e-4f0b-8d97-177dbcd52cd8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b044dd2d-ffbe-457d-893f-a87cbf357bf4">
    <cim:IdentifiedObject.name>53-54_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49ae39c1-7c13-42ca-b14b-ba5518be34a8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8505b268-ea1c-470a-a3ad-2ec3fc5f0a48" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_49ae39c1-7c13-42ca-b14b-ba5518be34a8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1084</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ca1b50cc-d55e-4f0b-8d97-177dbcd52cd8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_8f95c6cb-b27c-4fc1-bd81-cd274d34b8bd">
    <cim:IdentifiedObject.name>53-54_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49ae39c1-7c13-42ca-b14b-ba5518be34a8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f775cc5-5e2b-415c-bef1-47847125cb95" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4f775cc5-5e2b-415c-bef1-47847125cb95">
    <cim:IdentifiedObject.name>DISCONNECTOR646</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ca1b50cc-d55e-4f0b-8d97-177dbcd52cd8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8e3b636b-a069-4fe9-acec-a1245506d597">
    <cim:IdentifiedObject.name>53-54_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_769a6992-b269-4821-97f5-2ea2c2b87f94" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f775cc5-5e2b-415c-bef1-47847125cb95" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_769a6992-b269-4821-97f5-2ea2c2b87f94">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1085</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ca1b50cc-d55e-4f0b-8d97-177dbcd52cd8" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8eaeb06f-b55d-4a65-beff-343f94b70165">
    <cim:IdentifiedObject.name>BAY_54-55_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_d3817059-c806-4804-90b1-c86508dd5094">
    <cim:IdentifiedObject.name>54-55_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_56ed141b-1474-57fd-8634-12605c4e07b5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1af22a8d-672d-43e1-a7f0-ecb2f9072e38" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1695c443-b5e8-4a9a-8468-8fb32deae4b3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1695c443-b5e8-4a9a-8468-8fb32deae4b3">
    <cim:IdentifiedObject.name>DISCONNECTOR647</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eaeb06f-b55d-4a65-beff-343f94b70165" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_e08bb20d-7f44-4b31-8236-659be8dc3f2c">
    <cim:IdentifiedObject.name>54-55_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0bce980f-3be3-4e21-ac7f-d18d0d508360" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1695c443-b5e8-4a9a-8468-8fb32deae4b3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0bce980f-3be3-4e21-ac7f-d18d0d508360">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1086</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eaeb06f-b55d-4a65-beff-343f94b70165" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_76919c7d-b241-4ecd-b2a6-27b1a3482895">
    <cim:IdentifiedObject.name>54-55_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0bce980f-3be3-4e21-ac7f-d18d0d508360" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_892cf503-f6bd-4c5b-9049-761ccf2613ea" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_892cf503-f6bd-4c5b-9049-761ccf2613ea">
    <cim:IdentifiedObject.name>BREAKER324</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eaeb06f-b55d-4a65-beff-343f94b70165" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_73a646a2-711c-4339-aa43-a57df71ef082">
    <cim:IdentifiedObject.name>54-55_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e1ac263-aacf-4698-9a29-7a947f762dfe" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_892cf503-f6bd-4c5b-9049-761ccf2613ea" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8e1ac263-aacf-4698-9a29-7a947f762dfe">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1087</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eaeb06f-b55d-4a65-beff-343f94b70165" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_25e813e0-4cc2-407a-8382-ecfa3955b00b">
    <cim:IdentifiedObject.name>54-55_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e1ac263-aacf-4698-9a29-7a947f762dfe" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ab60b9a-5c16-4d58-aed4-3a75e8e77f44" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0ab60b9a-5c16-4d58-aed4-3a75e8e77f44">
    <cim:IdentifiedObject.name>DISCONNECTOR648</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eaeb06f-b55d-4a65-beff-343f94b70165" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f8721ffa-0af8-44d4-8e26-e7b362bdbb27">
    <cim:IdentifiedObject.name>54-55_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e57129f-b910-4d49-b375-b5e13689570c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ab60b9a-5c16-4d58-aed4-3a75e8e77f44" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8e57129f-b910-4d49-b375-b5e13689570c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1088</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eaeb06f-b55d-4a65-beff-343f94b70165" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_02a6dd62-41a7-41f6-b5e9-b60069f932c2">
    <cim:IdentifiedObject.name>BAY_54-55_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04767817-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_10776dfa-4e06-458f-9e58-20d6005c94f1">
    <cim:IdentifiedObject.name>54-55_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d4585a2c-306c-2f77-e6a3-7e9df86c3d53" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53304131-5704-4ec7-8ab2-920193543679" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e0a6359-d686-43a5-9379-f30ff6332020" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2e0a6359-d686-43a5-9379-f30ff6332020">
    <cim:IdentifiedObject.name>DISCONNECTOR649</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_02a6dd62-41a7-41f6-b5e9-b60069f932c2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_41912573-56e0-49c5-a670-b9d07ac781e5">
    <cim:IdentifiedObject.name>54-55_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58220f5a-92f5-41e2-aa24-58c14f6dfaee" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e0a6359-d686-43a5-9379-f30ff6332020" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_58220f5a-92f5-41e2-aa24-58c14f6dfaee">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1089</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_02a6dd62-41a7-41f6-b5e9-b60069f932c2" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2abe5868-c0ad-4039-b336-1cb4c9dd467a">
    <cim:IdentifiedObject.name>54-55_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58220f5a-92f5-41e2-aa24-58c14f6dfaee" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca1a0ecc-e735-4533-bf6e-0a37d959e410" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ca1a0ecc-e735-4533-bf6e-0a37d959e410">
    <cim:IdentifiedObject.name>BREAKER325</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_02a6dd62-41a7-41f6-b5e9-b60069f932c2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b556bd61-0ab2-40a8-8ce0-df1fa5862f6f">
    <cim:IdentifiedObject.name>54-55_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9501b1b8-2a4a-436b-9927-ee4383bddea9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca1a0ecc-e735-4533-bf6e-0a37d959e410" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9501b1b8-2a4a-436b-9927-ee4383bddea9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1090</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_02a6dd62-41a7-41f6-b5e9-b60069f932c2" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_42c135a2-b333-44ed-9422-ec1726082827">
    <cim:IdentifiedObject.name>54-55_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9501b1b8-2a4a-436b-9927-ee4383bddea9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bbea65fd-d50a-41ec-a23f-adbf7bd2cdc5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bbea65fd-d50a-41ec-a23f-adbf7bd2cdc5">
    <cim:IdentifiedObject.name>DISCONNECTOR650</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_02a6dd62-41a7-41f6-b5e9-b60069f932c2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4323e293-d9db-4a1c-947f-bfa3d8007b1a">
    <cim:IdentifiedObject.name>54-55_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b95d1f0-18c4-4f0a-b27a-406f8e016a28" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bbea65fd-d50a-41ec-a23f-adbf7bd2cdc5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0b95d1f0-18c4-4f0a-b27a-406f8e016a28">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1091</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_02a6dd62-41a7-41f6-b5e9-b60069f932c2" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_650f3671-b9f2-4cc1-8d32-77c09fd19475">
    <cim:IdentifiedObject.name>BAY_80-97_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_79dc33ee-af76-4288-97a9-d55c66269299">
    <cim:IdentifiedObject.name>80-97_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_18ad6123-6173-a037-7c87-28e0600b77c4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dfaf4cca-fba4-48f8-aca2-e729db9e5101" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_dfaf4cca-fba4-48f8-aca2-e729db9e5101">
    <cim:IdentifiedObject.name>DISCONNECTOR651</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_650f3671-b9f2-4cc1-8d32-77c09fd19475" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d90cf3bb-5238-4b9f-83a1-e98338280025">
    <cim:IdentifiedObject.name>80-97_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b54ae52-d73c-4085-9d65-9bb03761b988" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dfaf4cca-fba4-48f8-aca2-e729db9e5101" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2b54ae52-d73c-4085-9d65-9bb03761b988">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1092</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_650f3671-b9f2-4cc1-8d32-77c09fd19475" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_bfeeef09-9863-4dc2-8ec3-95285bae52f3">
    <cim:IdentifiedObject.name>80-97_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b54ae52-d73c-4085-9d65-9bb03761b988" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b09beccf-9fee-4826-9615-ffed88050590" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_b09beccf-9fee-4826-9615-ffed88050590">
    <cim:IdentifiedObject.name>BREAKER326</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_650f3671-b9f2-4cc1-8d32-77c09fd19475" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_bf45a1f4-9f3f-47b1-8546-56d5680bf1ba">
    <cim:IdentifiedObject.name>80-97_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_84beb56d-7465-4241-80d5-cee5022b11b1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b09beccf-9fee-4826-9615-ffed88050590" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_84beb56d-7465-4241-80d5-cee5022b11b1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1093</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_650f3671-b9f2-4cc1-8d32-77c09fd19475" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_abd0bade-c58d-454a-8f44-5ecbb9ad8803">
    <cim:IdentifiedObject.name>80-97_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_84beb56d-7465-4241-80d5-cee5022b11b1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_461ab2a8-2c4a-4133-b1d9-bdf55b8c6c53" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_461ab2a8-2c4a-4133-b1d9-bdf55b8c6c53">
    <cim:IdentifiedObject.name>DISCONNECTOR652</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_650f3671-b9f2-4cc1-8d32-77c09fd19475" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6a580acd-4b66-43d8-acfc-87e983f4f8f8">
    <cim:IdentifiedObject.name>80-97_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_059af72f-0fac-49b2-b793-d32a22f3ea12" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_461ab2a8-2c4a-4133-b1d9-bdf55b8c6c53" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_059af72f-0fac-49b2-b793-d32a22f3ea12">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1094</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_650f3671-b9f2-4cc1-8d32-77c09fd19475" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6aff2006-03ab-4294-968a-d42d6652b993">
    <cim:IdentifiedObject.name>BAY_80-97_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048bd4da-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_60dcd2b6-8a82-4a02-9f23-8240fab4800c">
    <cim:IdentifiedObject.name>80-97_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_88494c9d-19c9-57b2-302b-03cf1cb3d472" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9488b5f6-89f0-451b-b8dd-cc4a64d38c3c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a6a842bb-15a9-40ef-adbf-48a10cf13e5f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a6a842bb-15a9-40ef-adbf-48a10cf13e5f">
    <cim:IdentifiedObject.name>DISCONNECTOR653</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6aff2006-03ab-4294-968a-d42d6652b993" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_a73561eb-f1cf-4e79-956a-58653a406162">
    <cim:IdentifiedObject.name>80-97_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2cc13615-e13f-4341-962b-cb300b8251e7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a6a842bb-15a9-40ef-adbf-48a10cf13e5f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2cc13615-e13f-4341-962b-cb300b8251e7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1095</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6aff2006-03ab-4294-968a-d42d6652b993" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b457e245-e9f4-4dbc-bcfb-159076518da8">
    <cim:IdentifiedObject.name>80-97_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2cc13615-e13f-4341-962b-cb300b8251e7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_94f7d54c-bf45-4e89-939e-08c5df5f83dc" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_94f7d54c-bf45-4e89-939e-08c5df5f83dc">
    <cim:IdentifiedObject.name>BREAKER327</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6aff2006-03ab-4294-968a-d42d6652b993" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_54b6bd46-e5ed-4ef9-8fc9-be1947cba39b">
    <cim:IdentifiedObject.name>80-97_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fabdd9b0-2dd4-4cd3-966e-6d99c763a710" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_94f7d54c-bf45-4e89-939e-08c5df5f83dc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fabdd9b0-2dd4-4cd3-966e-6d99c763a710">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1096</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6aff2006-03ab-4294-968a-d42d6652b993" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2db78668-9bb9-4242-8d0a-8e4cfec2be08">
    <cim:IdentifiedObject.name>80-97_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fabdd9b0-2dd4-4cd3-966e-6d99c763a710" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ef1e2365-8270-4063-90b3-039fa1520453" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ef1e2365-8270-4063-90b3-039fa1520453">
    <cim:IdentifiedObject.name>DISCONNECTOR654</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6aff2006-03ab-4294-968a-d42d6652b993" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_66df2561-eae2-472e-b378-4f7b0b85e64b">
    <cim:IdentifiedObject.name>80-97_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3b13b93-ed77-42df-a63c-eecb80a99cd8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ef1e2365-8270-4063-90b3-039fa1520453" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d3b13b93-ed77-42df-a63c-eecb80a99cd8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1097</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6aff2006-03ab-4294-968a-d42d6652b993" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c3b272ca-8bf3-402f-ad39-8e7a11f3c002">
    <cim:IdentifiedObject.name>BAY_103-110_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_d48ca465-7cfc-4f92-8ad5-22ba9d6e1f32">
    <cim:IdentifiedObject.name>103-110_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_63a000e9-79ec-f600-55d8-3ba11dba009f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6d0e868-a337-47a3-bbb6-73172f1e4323" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6879c025-ef1c-4d7e-b125-0d4c99f507b1" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6879c025-ef1c-4d7e-b125-0d4c99f507b1">
    <cim:IdentifiedObject.name>DISCONNECTOR655</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3b272ca-8bf3-402f-ad39-8e7a11f3c002" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_33ee665d-a48c-48cc-8e50-6fb52c85e97e">
    <cim:IdentifiedObject.name>103-110_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0acc261f-a3b4-49a3-81c5-13a8ea1c7d96" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6879c025-ef1c-4d7e-b125-0d4c99f507b1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0acc261f-a3b4-49a3-81c5-13a8ea1c7d96">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1098</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3b272ca-8bf3-402f-ad39-8e7a11f3c002" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1005b4b1-c6c6-4a64-9c2c-5dcc9548ca72">
    <cim:IdentifiedObject.name>103-110_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0acc261f-a3b4-49a3-81c5-13a8ea1c7d96" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23ebffc9-e9f4-475f-8828-cd81a5a4ee9d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_23ebffc9-e9f4-475f-8828-cd81a5a4ee9d">
    <cim:IdentifiedObject.name>BREAKER328</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3b272ca-8bf3-402f-ad39-8e7a11f3c002" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_d4c76eae-6735-4627-b8db-c321f3090930">
    <cim:IdentifiedObject.name>103-110_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44750942-07f9-41c8-96f0-0ba5996de6e9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23ebffc9-e9f4-475f-8828-cd81a5a4ee9d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_44750942-07f9-41c8-96f0-0ba5996de6e9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1099</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3b272ca-8bf3-402f-ad39-8e7a11f3c002" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5249a7e1-8c20-40ba-97c3-af18f2042178">
    <cim:IdentifiedObject.name>103-110_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44750942-07f9-41c8-96f0-0ba5996de6e9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3f18d24c-4852-46c5-8b17-89dfc5436076" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3f18d24c-4852-46c5-8b17-89dfc5436076">
    <cim:IdentifiedObject.name>DISCONNECTOR656</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3b272ca-8bf3-402f-ad39-8e7a11f3c002" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8e41e965-25e3-4ec4-a029-f71040439b3c">
    <cim:IdentifiedObject.name>103-110_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e28d973b-2cc1-4849-aa2a-d50778d61ac3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3f18d24c-4852-46c5-8b17-89dfc5436076" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e28d973b-2cc1-4849-aa2a-d50778d61ac3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1100</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3b272ca-8bf3-402f-ad39-8e7a11f3c002" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e0fc21ee-93e1-4983-8a8f-76114b75ad6a">
    <cim:IdentifiedObject.name>BAY_103-110_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_71060762-8d47-493d-8891-18677fa2fe9f">
    <cim:IdentifiedObject.name>103-110_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7a74c87c-7b38-9d25-8850-7af92cc26b5a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e3f359a-1124-4914-aea0-f579900b1520" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca5bb579-1068-4255-b1bc-b4089a0224e6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ca5bb579-1068-4255-b1bc-b4089a0224e6">
    <cim:IdentifiedObject.name>DISCONNECTOR657</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e0fc21ee-93e1-4983-8a8f-76114b75ad6a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4450d7be-49e9-4541-8853-61bee7a9a850">
    <cim:IdentifiedObject.name>103-110_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_249aedcd-c0a1-4330-b13b-e6dbd4e0621b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca5bb579-1068-4255-b1bc-b4089a0224e6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_249aedcd-c0a1-4330-b13b-e6dbd4e0621b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1101</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e0fc21ee-93e1-4983-8a8f-76114b75ad6a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_458c5b31-5873-4dc0-9935-c02cea58c6ae">
    <cim:IdentifiedObject.name>103-110_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_249aedcd-c0a1-4330-b13b-e6dbd4e0621b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d57cc183-065d-483f-8c11-23bf9c039af2" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d57cc183-065d-483f-8c11-23bf9c039af2">
    <cim:IdentifiedObject.name>BREAKER329</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e0fc21ee-93e1-4983-8a8f-76114b75ad6a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3e3fb615-0a83-42b0-9e63-67082f459735">
    <cim:IdentifiedObject.name>103-110_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6afb2577-25ae-4204-8b50-a4dcab80f55a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d57cc183-065d-483f-8c11-23bf9c039af2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6afb2577-25ae-4204-8b50-a4dcab80f55a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1102</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e0fc21ee-93e1-4983-8a8f-76114b75ad6a" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fd0b0dea-ff2e-4d15-90d4-9eaff1b39f4d">
    <cim:IdentifiedObject.name>103-110_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6afb2577-25ae-4204-8b50-a4dcab80f55a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b656f7e-ae02-4495-966b-582755823f8d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7b656f7e-ae02-4495-966b-582755823f8d">
    <cim:IdentifiedObject.name>DISCONNECTOR658</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e0fc21ee-93e1-4983-8a8f-76114b75ad6a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_19241f0c-3e5e-4219-a0d0-61bee9f2d6e0">
    <cim:IdentifiedObject.name>103-110_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_12d61d8c-308f-41be-94f5-4de40b4b7861" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b656f7e-ae02-4495-966b-582755823f8d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_12d61d8c-308f-41be-94f5-4de40b4b7861">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1103</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e0fc21ee-93e1-4983-8a8f-76114b75ad6a" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_82a5d5d9-21ca-40c8-9ecf-dfa9230cb1d4">
    <cim:IdentifiedObject.name>BAY_56-58_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5fd4d7b6-2df2-4373-ad03-17328686faa4">
    <cim:IdentifiedObject.name>56-58_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2ea8aa51-3de7-a015-613a-a38be03cf7bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1fe9b2b-14da-4e0b-b4f9-c436b51d6e77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af75250a-8abf-4e72-ac65-6d9504aef741" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_af75250a-8abf-4e72-ac65-6d9504aef741">
    <cim:IdentifiedObject.name>DISCONNECTOR659</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_82a5d5d9-21ca-40c8-9ecf-dfa9230cb1d4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1de6ac7a-ed53-4223-ae75-ed90b73e9155">
    <cim:IdentifiedObject.name>56-58_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e04ed8e-2656-4c1f-b33a-de4ca00cf4b9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af75250a-8abf-4e72-ac65-6d9504aef741" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4e04ed8e-2656-4c1f-b33a-de4ca00cf4b9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1104</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_82a5d5d9-21ca-40c8-9ecf-dfa9230cb1d4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c7f560e9-9be6-4df6-9c14-48bd7bd93987">
    <cim:IdentifiedObject.name>56-58_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e04ed8e-2656-4c1f-b33a-de4ca00cf4b9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a21907f4-4959-4167-b1d4-965390148ce8" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a21907f4-4959-4167-b1d4-965390148ce8">
    <cim:IdentifiedObject.name>BREAKER330</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_82a5d5d9-21ca-40c8-9ecf-dfa9230cb1d4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_4185ee2b-0026-4c40-9bce-1feecb64eb05">
    <cim:IdentifiedObject.name>56-58_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e18c5de7-7600-4123-a9fe-7f47c3889881" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a21907f4-4959-4167-b1d4-965390148ce8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e18c5de7-7600-4123-a9fe-7f47c3889881">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1105</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_82a5d5d9-21ca-40c8-9ecf-dfa9230cb1d4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_23658d1c-0f0f-410b-af21-302856416cf5">
    <cim:IdentifiedObject.name>56-58_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e18c5de7-7600-4123-a9fe-7f47c3889881" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e93acc1-f58c-4097-a7f3-57f3d113fd2f" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1e93acc1-f58c-4097-a7f3-57f3d113fd2f">
    <cim:IdentifiedObject.name>DISCONNECTOR660</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_82a5d5d9-21ca-40c8-9ecf-dfa9230cb1d4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b6870d02-4703-4fcb-87e7-5acb14e829ef">
    <cim:IdentifiedObject.name>56-58_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42453a4d-cd7c-4dd9-8a78-500363957256" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e93acc1-f58c-4097-a7f3-57f3d113fd2f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_42453a4d-cd7c-4dd9-8a78-500363957256">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1106</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_82a5d5d9-21ca-40c8-9ecf-dfa9230cb1d4" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8711de33-9ae7-4674-87ed-f81be688e9cd">
    <cim:IdentifiedObject.name>BAY_56-58_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0478c204-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0a9defe3-94cd-4579-8f25-1e5510ee41f2">
    <cim:IdentifiedObject.name>56-58_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8859f62e-cae3-2cdb-bd30-da0ef2bd0ce6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2836adfc-b82d-4a04-afba-2683fef9d9a7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_878719d8-ffe0-44b6-85ee-16a148598b2b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_878719d8-ffe0-44b6-85ee-16a148598b2b">
    <cim:IdentifiedObject.name>DISCONNECTOR661</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8711de33-9ae7-4674-87ed-f81be688e9cd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ee32a0ab-f2f0-4de6-9679-a6aab45a6081">
    <cim:IdentifiedObject.name>56-58_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a223db5a-472b-47ea-bfa0-613138ad8cae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_878719d8-ffe0-44b6-85ee-16a148598b2b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a223db5a-472b-47ea-bfa0-613138ad8cae">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1107</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8711de33-9ae7-4674-87ed-f81be688e9cd" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_75d8740d-61d8-4bd6-a1d4-4a0ea312b50c">
    <cim:IdentifiedObject.name>56-58_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a223db5a-472b-47ea-bfa0-613138ad8cae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a9cacb9-17be-4b33-b6d4-c138b27f1c26" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_5a9cacb9-17be-4b33-b6d4-c138b27f1c26">
    <cim:IdentifiedObject.name>BREAKER331</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8711de33-9ae7-4674-87ed-f81be688e9cd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_9cc32754-6eee-48f4-8726-a8a41429c315">
    <cim:IdentifiedObject.name>56-58_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fad6b292-c23f-477c-a4a2-e53a0bee259e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a9cacb9-17be-4b33-b6d4-c138b27f1c26" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fad6b292-c23f-477c-a4a2-e53a0bee259e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1108</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8711de33-9ae7-4674-87ed-f81be688e9cd" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c44f95a2-7549-4dd7-8f6c-427ef935e89d">
    <cim:IdentifiedObject.name>56-58_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fad6b292-c23f-477c-a4a2-e53a0bee259e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_890f41be-ab74-44b6-b9a2-6416425d2fb5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_890f41be-ab74-44b6-b9a2-6416425d2fb5">
    <cim:IdentifiedObject.name>DISCONNECTOR662</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8711de33-9ae7-4674-87ed-f81be688e9cd" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_45a92c6e-1c01-49fa-83e2-508a759b6627">
    <cim:IdentifiedObject.name>56-58_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91cd3912-e9f4-4015-ba6b-58ddf1af714a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_890f41be-ab74-44b6-b9a2-6416425d2fb5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_91cd3912-e9f4-4015-ba6b-58ddf1af714a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1109</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8711de33-9ae7-4674-87ed-f81be688e9cd" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e86dc5f8-9874-4cef-a12b-bb2e8c69ba99">
    <cim:IdentifiedObject.name>BAY_15-33_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_fd7b3507-4055-4baf-8c2e-64e5a71a837f">
    <cim:IdentifiedObject.name>15-33_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_040c64a4-18ad-44e8-606a-ddd4f5ea98bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_753f0aa3-f430-4db4-8374-3fb3c77d46d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aafab360-deb8-44c6-8b61-d471b99a0bfc" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_aafab360-deb8-44c6-8b61-d471b99a0bfc">
    <cim:IdentifiedObject.name>DISCONNECTOR663</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e86dc5f8-9874-4cef-a12b-bb2e8c69ba99" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2b41c178-47dd-40ad-90c2-aa846ca675e0">
    <cim:IdentifiedObject.name>15-33_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecf470bc-aa73-48cb-b1b1-8df1fc029632" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aafab360-deb8-44c6-8b61-d471b99a0bfc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ecf470bc-aa73-48cb-b1b1-8df1fc029632">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1110</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e86dc5f8-9874-4cef-a12b-bb2e8c69ba99" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2615b230-c7d2-4c95-8eac-43a813cd1f6a">
    <cim:IdentifiedObject.name>15-33_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecf470bc-aa73-48cb-b1b1-8df1fc029632" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24521228-d177-449f-b99f-3959a51c5542" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_24521228-d177-449f-b99f-3959a51c5542">
    <cim:IdentifiedObject.name>BREAKER332</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e86dc5f8-9874-4cef-a12b-bb2e8c69ba99" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_0a019d85-3ebe-4636-bb0f-be33b94d99ec">
    <cim:IdentifiedObject.name>15-33_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ddf83763-c6d3-4d58-90b3-7cad1fb6c990" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24521228-d177-449f-b99f-3959a51c5542" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ddf83763-c6d3-4d58-90b3-7cad1fb6c990">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1111</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e86dc5f8-9874-4cef-a12b-bb2e8c69ba99" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c1fdb6f9-852d-4547-bd1c-45bbb2b7fbbb">
    <cim:IdentifiedObject.name>15-33_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ddf83763-c6d3-4d58-90b3-7cad1fb6c990" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ce5d388-ed6e-474f-9338-ac36e6a0e279" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9ce5d388-ed6e-474f-9338-ac36e6a0e279">
    <cim:IdentifiedObject.name>DISCONNECTOR664</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e86dc5f8-9874-4cef-a12b-bb2e8c69ba99" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3324f07f-53ea-4e6e-9916-6e1240d9e226">
    <cim:IdentifiedObject.name>15-33_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b6aea3c-62d6-46a0-9a72-154f49fc21a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ce5d388-ed6e-474f-9338-ac36e6a0e279" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6b6aea3c-62d6-46a0-9a72-154f49fc21a5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1112</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e86dc5f8-9874-4cef-a12b-bb2e8c69ba99" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7b58076c-dfdd-42dc-a89c-2c6b3318366b">
    <cim:IdentifiedObject.name>BAY_15-33_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0456bb11-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5e74a42d-1db7-4fd0-8af8-0e31ff215230">
    <cim:IdentifiedObject.name>15-33_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_59530026-1a34-dd8f-1481-61b884a88997" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_716882a5-c019-4e94-a196-98883e9355a7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_67de3a25-37ed-4d6e-85e1-f54558acce75" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_67de3a25-37ed-4d6e-85e1-f54558acce75">
    <cim:IdentifiedObject.name>DISCONNECTOR665</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7b58076c-dfdd-42dc-a89c-2c6b3318366b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_68cb66a2-e785-4979-86cc-f70548b4a387">
    <cim:IdentifiedObject.name>15-33_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62d0ca60-a5e0-4eeb-8734-c27231c030a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_67de3a25-37ed-4d6e-85e1-f54558acce75" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_62d0ca60-a5e0-4eeb-8734-c27231c030a9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1113</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7b58076c-dfdd-42dc-a89c-2c6b3318366b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0b38fc78-c2cb-4c94-a229-452b00460675">
    <cim:IdentifiedObject.name>15-33_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62d0ca60-a5e0-4eeb-8734-c27231c030a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_794e363d-08e3-410f-a588-5695e99cd527" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_794e363d-08e3-410f-a588-5695e99cd527">
    <cim:IdentifiedObject.name>BREAKER333</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7b58076c-dfdd-42dc-a89c-2c6b3318366b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ee4a0b64-7904-4ec2-a97f-d30bcccf94df">
    <cim:IdentifiedObject.name>15-33_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_757710cb-61d2-47fd-a27a-cc6d8755a010" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_794e363d-08e3-410f-a588-5695e99cd527" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_757710cb-61d2-47fd-a27a-cc6d8755a010">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1114</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7b58076c-dfdd-42dc-a89c-2c6b3318366b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c1a98741-4d70-41d5-91cb-8965a9c19aa7">
    <cim:IdentifiedObject.name>15-33_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_757710cb-61d2-47fd-a27a-cc6d8755a010" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be94ffc0-041a-4afa-a6df-0a0564e686c0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_be94ffc0-041a-4afa-a6df-0a0564e686c0">
    <cim:IdentifiedObject.name>DISCONNECTOR666</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7b58076c-dfdd-42dc-a89c-2c6b3318366b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_57bcc60d-e783-461b-be27-de4ed444761c">
    <cim:IdentifiedObject.name>15-33_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4368d653-a26f-4dd6-afdd-7070b9b42e4c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_be94ffc0-041a-4afa-a6df-0a0564e686c0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4368d653-a26f-4dd6-afdd-7070b9b42e4c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1115</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7b58076c-dfdd-42dc-a89c-2c6b3318366b" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2e5934ab-b5e8-475a-804e-9bf6ff586311">
    <cim:IdentifiedObject.name>BAY_35-36_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b1287ffd-c12d-4afb-95c9-be19030d5b9e">
    <cim:IdentifiedObject.name>35-36_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d1f40bb6-fe1a-7f0d-fe30-f950a31902a8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14b267e5-9504-4589-8163-02dbed5d4e30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd469b8a-c84b-409d-9517-102ee111cb9c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_fd469b8a-c84b-409d-9517-102ee111cb9c">
    <cim:IdentifiedObject.name>DISCONNECTOR667</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2e5934ab-b5e8-475a-804e-9bf6ff586311" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_782bd527-a816-44f1-8b4d-22eaafd8665a">
    <cim:IdentifiedObject.name>35-36_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85483b45-141a-4322-9661-ce6cd2bb962c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd469b8a-c84b-409d-9517-102ee111cb9c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_85483b45-141a-4322-9661-ce6cd2bb962c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1116</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2e5934ab-b5e8-475a-804e-9bf6ff586311" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3c95d313-693f-4b2f-a7ed-b38dd487214e">
    <cim:IdentifiedObject.name>35-36_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85483b45-141a-4322-9661-ce6cd2bb962c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87051cb0-0111-4f3a-a322-32dde4b00aa7" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_87051cb0-0111-4f3a-a322-32dde4b00aa7">
    <cim:IdentifiedObject.name>BREAKER334</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2e5934ab-b5e8-475a-804e-9bf6ff586311" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a3ca558b-c070-4f51-bae6-1b7ffacef076">
    <cim:IdentifiedObject.name>35-36_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_59e06b34-ae6d-4d6d-ba3a-015107835d15" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87051cb0-0111-4f3a-a322-32dde4b00aa7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_59e06b34-ae6d-4d6d-ba3a-015107835d15">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1117</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2e5934ab-b5e8-475a-804e-9bf6ff586311" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_dab1188d-0b1e-4758-8e74-bd222d5d9efe">
    <cim:IdentifiedObject.name>35-36_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_59e06b34-ae6d-4d6d-ba3a-015107835d15" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2f1be606-4e25-4edf-8d7b-928d7029a6b8" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2f1be606-4e25-4edf-8d7b-928d7029a6b8">
    <cim:IdentifiedObject.name>DISCONNECTOR668</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2e5934ab-b5e8-475a-804e-9bf6ff586311" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_00656f57-6b5b-4073-90bf-5141a14b68a6">
    <cim:IdentifiedObject.name>35-36_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f4530c9-5552-4369-a23e-78b7921e2c7e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2f1be606-4e25-4edf-8d7b-928d7029a6b8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1f4530c9-5552-4369-a23e-78b7921e2c7e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1118</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2e5934ab-b5e8-475a-804e-9bf6ff586311" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_04ff41bd-0af9-40b9-a47b-b26151866803">
    <cim:IdentifiedObject.name>BAY_35-36_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0485e169-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b53750a3-5e4c-4017-b5d6-76330c8384a1">
    <cim:IdentifiedObject.name>35-36_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1d0f2517-9129-c288-378b-5faab6366ffd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d759c466-f872-46d9-bb2b-c4624ba5f22a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a57589c-50d9-4479-80df-a3d7476cf84a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0a57589c-50d9-4479-80df-a3d7476cf84a">
    <cim:IdentifiedObject.name>DISCONNECTOR669</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04ff41bd-0af9-40b9-a47b-b26151866803" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_24083a45-b557-4c84-ad6c-4d5cc2c6235a">
    <cim:IdentifiedObject.name>35-36_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f776fa6f-c47c-4b17-875a-839a7323f3ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a57589c-50d9-4479-80df-a3d7476cf84a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f776fa6f-c47c-4b17-875a-839a7323f3ce">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1119</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04ff41bd-0af9-40b9-a47b-b26151866803" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1e7ebfac-d889-4b63-9f05-025fe6d3733e">
    <cim:IdentifiedObject.name>35-36_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f776fa6f-c47c-4b17-875a-839a7323f3ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4991488f-a97d-45e9-8bc4-a7b9ee6943f5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_4991488f-a97d-45e9-8bc4-a7b9ee6943f5">
    <cim:IdentifiedObject.name>BREAKER335</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04ff41bd-0af9-40b9-a47b-b26151866803" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_462a8d8a-79f4-4c6a-a375-dd6e8e802a3f">
    <cim:IdentifiedObject.name>35-36_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5afc438a-88ce-4499-b228-05bcd4bef6d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4991488f-a97d-45e9-8bc4-a7b9ee6943f5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5afc438a-88ce-4499-b228-05bcd4bef6d3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1120</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04ff41bd-0af9-40b9-a47b-b26151866803" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3d0798c9-5a6b-41bb-856e-a1f25ae15515">
    <cim:IdentifiedObject.name>35-36_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5afc438a-88ce-4499-b228-05bcd4bef6d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bfa91d68-9455-42d9-a24c-8ffe8205b8a1" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bfa91d68-9455-42d9-a24c-8ffe8205b8a1">
    <cim:IdentifiedObject.name>DISCONNECTOR670</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04ff41bd-0af9-40b9-a47b-b26151866803" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_afabc8f3-f568-4935-98dd-1a752dd3a565">
    <cim:IdentifiedObject.name>35-36_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fbdae6bc-b04d-46d6-a040-1f0227a3db8d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bfa91d68-9455-42d9-a24c-8ffe8205b8a1" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fbdae6bc-b04d-46d6-a040-1f0227a3db8d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1121</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04ff41bd-0af9-40b9-a47b-b26151866803" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_55d4df8b-88b7-4815-b98a-4ba8cb7a1ddb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1122</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04854527-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_b6401bad-c94d-428f-8005-07bc1038b5bf">
    <cim:IdentifiedObject.name>BUSBAR114</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04854527-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_ee8db623-56b1-4ff1-ae29-744bf63f36a3">
    <cim:IdentifiedObject.name>63-64_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55d4df8b-88b7-4815-b98a-4ba8cb7a1ddb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6401bad-c94d-428f-8005-07bc1038b5bf" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_e828ebac-3b84-4d32-a7d8-7738b41b7e68">
    <cim:IdentifiedObject.name>BAY_63-64_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04854527-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_4e84fc2e-7404-47a9-9473-9ec933d4d95b">
    <cim:IdentifiedObject.name>63-64_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5171158d-7703-e65e-95ba-3d7fb43402a3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55d4df8b-88b7-4815-b98a-4ba8cb7a1ddb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af3ec511-20b1-4d6d-9586-5d73bf8119d4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_af3ec511-20b1-4d6d-9586-5d73bf8119d4">
    <cim:IdentifiedObject.name>DISCONNECTOR671</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e828ebac-3b84-4d32-a7d8-7738b41b7e68" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_96944947-d7fc-4fb0-aed8-3f13405b0e19">
    <cim:IdentifiedObject.name>63-64_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea8952e0-c06f-4caf-a873-1eac2a569fda" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af3ec511-20b1-4d6d-9586-5d73bf8119d4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ea8952e0-c06f-4caf-a873-1eac2a569fda">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1123</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e828ebac-3b84-4d32-a7d8-7738b41b7e68" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_39a5ad08-323e-41a7-b98c-e35451ce10b5">
    <cim:IdentifiedObject.name>63-64_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea8952e0-c06f-4caf-a873-1eac2a569fda" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53be6068-3fbe-4ebc-af43-0cdc0e2583b5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_53be6068-3fbe-4ebc-af43-0cdc0e2583b5">
    <cim:IdentifiedObject.name>BREAKER336</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e828ebac-3b84-4d32-a7d8-7738b41b7e68" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_864f2373-0ca2-4b1c-a5ad-b3e4a02e11ed">
    <cim:IdentifiedObject.name>63-64_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_317a5874-d0da-4ea4-b929-655ff4aa5750" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53be6068-3fbe-4ebc-af43-0cdc0e2583b5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_317a5874-d0da-4ea4-b929-655ff4aa5750">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1124</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e828ebac-3b84-4d32-a7d8-7738b41b7e68" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_920016eb-704c-424b-8048-a39aa3498021">
    <cim:IdentifiedObject.name>63-64_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_317a5874-d0da-4ea4-b929-655ff4aa5750" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98a56b60-43d0-407b-ad26-13299eea8ad4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_98a56b60-43d0-407b-ad26-13299eea8ad4">
    <cim:IdentifiedObject.name>DISCONNECTOR672</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e828ebac-3b84-4d32-a7d8-7738b41b7e68" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d78355b3-a2ce-4037-b7dd-f452e5f6cfa2">
    <cim:IdentifiedObject.name>63-64_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dabae8fc-b0ed-456f-b692-b756ec9e372d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98a56b60-43d0-407b-ad26-13299eea8ad4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dabae8fc-b0ed-456f-b692-b756ec9e372d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1125</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e828ebac-3b84-4d32-a7d8-7738b41b7e68" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_acc47890-0e28-45ee-92d2-706cd73d79f9">
    <cim:IdentifiedObject.name>BAY_63-64_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04544a18-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_a4d85f3c-fc00-40ab-91c4-a7a34021645b">
    <cim:IdentifiedObject.name>63-64_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a2451e51-1cf4-5da2-1d33-3546eb756028" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65048be4-baeb-40ac-8839-a3bba6a2ed7d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d1b4411-afd9-420d-984f-938059c939d6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9d1b4411-afd9-420d-984f-938059c939d6">
    <cim:IdentifiedObject.name>DISCONNECTOR673</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_acc47890-0e28-45ee-92d2-706cd73d79f9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_94720a38-b895-40c1-be84-e117ff3aecce">
    <cim:IdentifiedObject.name>63-64_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7fcfb62c-fffe-425c-bc62-20e94195e6f7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d1b4411-afd9-420d-984f-938059c939d6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7fcfb62c-fffe-425c-bc62-20e94195e6f7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1126</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_acc47890-0e28-45ee-92d2-706cd73d79f9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_daaa050e-d83f-487a-bb00-d33351b766e8">
    <cim:IdentifiedObject.name>63-64_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7fcfb62c-fffe-425c-bc62-20e94195e6f7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cda7574c-bf10-4474-9514-b7454ec25c55" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_cda7574c-bf10-4474-9514-b7454ec25c55">
    <cim:IdentifiedObject.name>BREAKER337</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_acc47890-0e28-45ee-92d2-706cd73d79f9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_f9374a4a-8f64-4039-847d-c653fb08a0b2">
    <cim:IdentifiedObject.name>63-64_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c7b2bc5a-7597-45f6-ad80-7a94b2543650" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cda7574c-bf10-4474-9514-b7454ec25c55" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c7b2bc5a-7597-45f6-ad80-7a94b2543650">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1127</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_acc47890-0e28-45ee-92d2-706cd73d79f9" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3d0d966e-2e8c-450a-ae50-d9999735099c">
    <cim:IdentifiedObject.name>63-64_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c7b2bc5a-7597-45f6-ad80-7a94b2543650" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20c8ed93-2c92-4aa8-9151-73bd3161375e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_20c8ed93-2c92-4aa8-9151-73bd3161375e">
    <cim:IdentifiedObject.name>DISCONNECTOR674</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_acc47890-0e28-45ee-92d2-706cd73d79f9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_95fa4dcf-2cd7-4d6e-9248-ff3269b9a7a1">
    <cim:IdentifiedObject.name>63-64_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2e568da7-c298-48c8-8444-d6fd225f204b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20c8ed93-2c92-4aa8-9151-73bd3161375e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2e568da7-c298-48c8-8444-d6fd225f204b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1128</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_acc47890-0e28-45ee-92d2-706cd73d79f9" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b226113d-f5e1-4c9f-a102-17a3ac4ec4be">
    <cim:IdentifiedObject.name>BAY_37-40_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_4f13a7ba-f56e-4dab-9f35-432f7ae7bd8e">
    <cim:IdentifiedObject.name>37-40_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8f69f4ec-46fa-51b3-a0b7-3fd646b99d4a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efd8e745-25ef-41c0-b577-34bfd9656929" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c058aa7-e768-4ba0-8571-c901537f56ca" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0c058aa7-e768-4ba0-8571-c901537f56ca">
    <cim:IdentifiedObject.name>DISCONNECTOR675</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b226113d-f5e1-4c9f-a102-17a3ac4ec4be" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_ca44a3ec-013b-4fc9-bead-3ad09e9bb4dc">
    <cim:IdentifiedObject.name>37-40_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_994cccc8-c479-46fd-a1a2-80dc9b42ff9d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c058aa7-e768-4ba0-8571-c901537f56ca" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_994cccc8-c479-46fd-a1a2-80dc9b42ff9d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1129</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b226113d-f5e1-4c9f-a102-17a3ac4ec4be" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1e9cb841-98b2-448b-af53-30bbeaff1164">
    <cim:IdentifiedObject.name>37-40_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_994cccc8-c479-46fd-a1a2-80dc9b42ff9d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02021a49-e381-4573-8292-873981beb6e5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_02021a49-e381-4573-8292-873981beb6e5">
    <cim:IdentifiedObject.name>BREAKER338</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b226113d-f5e1-4c9f-a102-17a3ac4ec4be" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_01882596-baa8-44e8-be5e-89e7b2bbca01">
    <cim:IdentifiedObject.name>37-40_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aeb642f4-7f98-4e11-8b33-97bfc6d145ff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02021a49-e381-4573-8292-873981beb6e5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_aeb642f4-7f98-4e11-8b33-97bfc6d145ff">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1130</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b226113d-f5e1-4c9f-a102-17a3ac4ec4be" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_dac9a0b3-1d84-484a-9a19-c6ca31c22d48">
    <cim:IdentifiedObject.name>37-40_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aeb642f4-7f98-4e11-8b33-97bfc6d145ff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d1d9ccd-cc0f-4a91-95ab-9e0cabcebc35" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_1d1d9ccd-cc0f-4a91-95ab-9e0cabcebc35">
    <cim:IdentifiedObject.name>DISCONNECTOR676</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b226113d-f5e1-4c9f-a102-17a3ac4ec4be" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fc0673f6-889a-4297-bded-162ce913bade">
    <cim:IdentifiedObject.name>37-40_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_810b9cb5-e66f-4a0e-9efa-4db22532cb96" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d1d9ccd-cc0f-4a91-95ab-9e0cabcebc35" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_810b9cb5-e66f-4a0e-9efa-4db22532cb96">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1131</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b226113d-f5e1-4c9f-a102-17a3ac4ec4be" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6338a768-2dec-4e62-9503-d8bfebd8d1f5">
    <cim:IdentifiedObject.name>BAY_37-40_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5a728bbd-f522-41f2-8f2b-6eff13c94995">
    <cim:IdentifiedObject.name>37-40_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6fe041ea-2022-b584-abd5-e984cce901dc" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfd53eb1-6113-4f70-8317-4b4703ac2177" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09463993-86be-48d0-bf33-e216832e03e2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_09463993-86be-48d0-bf33-e216832e03e2">
    <cim:IdentifiedObject.name>DISCONNECTOR677</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6338a768-2dec-4e62-9503-d8bfebd8d1f5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7ca8c591-b8a6-402c-9a1e-b12757549326">
    <cim:IdentifiedObject.name>37-40_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5b5ab25d-943e-414f-bcf5-5906a6b4e4c9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09463993-86be-48d0-bf33-e216832e03e2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5b5ab25d-943e-414f-bcf5-5906a6b4e4c9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1132</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6338a768-2dec-4e62-9503-d8bfebd8d1f5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1e54a269-dfd9-48a5-874b-701218492564">
    <cim:IdentifiedObject.name>37-40_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5b5ab25d-943e-414f-bcf5-5906a6b4e4c9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_22e7b96f-4027-4a93-8505-47638e443003" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_22e7b96f-4027-4a93-8505-47638e443003">
    <cim:IdentifiedObject.name>BREAKER339</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6338a768-2dec-4e62-9503-d8bfebd8d1f5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_fb00165f-08bc-4506-971a-b8e48afe74d3">
    <cim:IdentifiedObject.name>37-40_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d97e176-9e86-474c-a156-a2e283376977" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_22e7b96f-4027-4a93-8505-47638e443003" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7d97e176-9e86-474c-a156-a2e283376977">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1133</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6338a768-2dec-4e62-9503-d8bfebd8d1f5" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_0a9ddea3-b32b-45e2-8fcc-373a3e9ef365">
    <cim:IdentifiedObject.name>37-40_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d97e176-9e86-474c-a156-a2e283376977" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f81460e0-cabe-4541-a5a5-18012c359d8b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f81460e0-cabe-4541-a5a5-18012c359d8b">
    <cim:IdentifiedObject.name>DISCONNECTOR678</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6338a768-2dec-4e62-9503-d8bfebd8d1f5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fb29028a-1fdb-468d-9a0e-51ce5bc7aa96">
    <cim:IdentifiedObject.name>37-40_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efc77373-5460-4e18-a814-503ac5d8ac86" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f81460e0-cabe-4541-a5a5-18012c359d8b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_efc77373-5460-4e18-a814-503ac5d8ac86">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1134</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6338a768-2dec-4e62-9503-d8bfebd8d1f5" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d2d0475c-eb1c-40ac-b7d1-9fb7422688e6">
    <cim:IdentifiedObject.name>BAY_48-49_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9a6fd267-e5e4-4ae4-b6fb-17dc959861a0">
    <cim:IdentifiedObject.name>48-49_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bb8c94f3-e5ab-1eea-af7f-1cbb701e6827" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef63183e-54c0-4ef7-9feb-5734628339ba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ece3c50-715b-41f1-a376-620562fddfb2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7ece3c50-715b-41f1-a376-620562fddfb2">
    <cim:IdentifiedObject.name>DISCONNECTOR679</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d2d0475c-eb1c-40ac-b7d1-9fb7422688e6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fe6a36a1-d46d-4a28-92ce-ce86caea5116">
    <cim:IdentifiedObject.name>48-49_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_05aeb0c3-d66d-473c-8bf4-92b7e71667df" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ece3c50-715b-41f1-a376-620562fddfb2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_05aeb0c3-d66d-473c-8bf4-92b7e71667df">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1135</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d2d0475c-eb1c-40ac-b7d1-9fb7422688e6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_87e7d615-8d0d-419e-9de5-7ab7905d4041">
    <cim:IdentifiedObject.name>48-49_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_05aeb0c3-d66d-473c-8bf4-92b7e71667df" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2526a4a-14cc-41a5-a0a6-d6f306857d7f" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_f2526a4a-14cc-41a5-a0a6-d6f306857d7f">
    <cim:IdentifiedObject.name>BREAKER340</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d2d0475c-eb1c-40ac-b7d1-9fb7422688e6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c1b5062a-5b7f-4c7a-9e0a-36588a772a83">
    <cim:IdentifiedObject.name>48-49_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e96696a2-4249-4101-9a13-bbe08af3f2de" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2526a4a-14cc-41a5-a0a6-d6f306857d7f" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e96696a2-4249-4101-9a13-bbe08af3f2de">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1136</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d2d0475c-eb1c-40ac-b7d1-9fb7422688e6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e4bfb609-2c7f-426d-9e36-7d4ad45d9f30">
    <cim:IdentifiedObject.name>48-49_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e96696a2-4249-4101-9a13-bbe08af3f2de" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b317a41-8947-434b-a2a8-e99477f339b9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2b317a41-8947-434b-a2a8-e99477f339b9">
    <cim:IdentifiedObject.name>DISCONNECTOR680</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d2d0475c-eb1c-40ac-b7d1-9fb7422688e6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f6fd5465-4339-47f5-be53-1ef7396fea74">
    <cim:IdentifiedObject.name>48-49_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a45f3d1-53ac-4998-9f7d-2bef49647530" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b317a41-8947-434b-a2a8-e99477f339b9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7a45f3d1-53ac-4998-9f7d-2bef49647530">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1137</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d2d0475c-eb1c-40ac-b7d1-9fb7422688e6" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b1d9d702-f5c6-410d-a4e0-9a4a61ab10a8">
    <cim:IdentifiedObject.name>BAY_48-49_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8238678e-3bba-4f16-b4a0-990b1582e18d">
    <cim:IdentifiedObject.name>48-49_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_78c24a17-ce65-aa59-6754-536706ac68dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a55b57d1-e0f9-4dd0-864e-5c6f35d77ed3" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a55b57d1-e0f9-4dd0-864e-5c6f35d77ed3">
    <cim:IdentifiedObject.name>DISCONNECTOR681</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b1d9d702-f5c6-410d-a4e0-9a4a61ab10a8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8615b0c5-2afd-4ae8-9d38-a33346c0c03b">
    <cim:IdentifiedObject.name>48-49_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39c7051c-7a6d-46a6-9566-163e1910dd33" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a55b57d1-e0f9-4dd0-864e-5c6f35d77ed3" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_39c7051c-7a6d-46a6-9566-163e1910dd33">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1138</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b1d9d702-f5c6-410d-a4e0-9a4a61ab10a8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ec3c4df1-6e04-4e95-a684-1c5259e91696">
    <cim:IdentifiedObject.name>48-49_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39c7051c-7a6d-46a6-9566-163e1910dd33" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d55360a-38d4-40d2-ae62-b9705da843f5" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0d55360a-38d4-40d2-ae62-b9705da843f5">
    <cim:IdentifiedObject.name>BREAKER341</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b1d9d702-f5c6-410d-a4e0-9a4a61ab10a8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b71004a5-4248-4fdb-bb2e-94e7acb88950">
    <cim:IdentifiedObject.name>48-49_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_78d0f1f9-b072-42fd-959c-3b72ba4866cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d55360a-38d4-40d2-ae62-b9705da843f5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_78d0f1f9-b072-42fd-959c-3b72ba4866cc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1139</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b1d9d702-f5c6-410d-a4e0-9a4a61ab10a8" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e5aca2bf-97f9-40cc-8b4b-527a94a00185">
    <cim:IdentifiedObject.name>48-49_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_78d0f1f9-b072-42fd-959c-3b72ba4866cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbe52d87-caec-4e59-b36d-1ce1e7f57bd0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_dbe52d87-caec-4e59-b36d-1ce1e7f57bd0">
    <cim:IdentifiedObject.name>DISCONNECTOR682</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b1d9d702-f5c6-410d-a4e0-9a4a61ab10a8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_099b04af-75ae-487e-9e54-414c7480abeb">
    <cim:IdentifiedObject.name>48-49_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4753d29-da5b-4a83-88a1-f3314aca5832" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbe52d87-caec-4e59-b36d-1ce1e7f57bd0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b4753d29-da5b-4a83-88a1-f3314aca5832">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1140</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b1d9d702-f5c6-410d-a4e0-9a4a61ab10a8" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_04703759-044f-4b44-a6f1-86d4eb86bb37">
    <cim:IdentifiedObject.name>BAY_56-59_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_512e507e-01a7-4502-b0bd-86ea44b86212">
    <cim:IdentifiedObject.name>56-59_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2ea8aa51-3de7-a015-613a-a38be03cf7bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1fe9b2b-14da-4e0b-b4f9-c436b51d6e77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b819b27-2e80-41cb-a780-383a59f88f9b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7b819b27-2e80-41cb-a780-383a59f88f9b">
    <cim:IdentifiedObject.name>DISCONNECTOR683</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04703759-044f-4b44-a6f1-86d4eb86bb37" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_47bf87a6-e7d8-42ab-86a1-3e637efd02c9">
    <cim:IdentifiedObject.name>56-59_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23c326da-5743-4cc5-9876-62a7598c7c82" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b819b27-2e80-41cb-a780-383a59f88f9b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_23c326da-5743-4cc5-9876-62a7598c7c82">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1141</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04703759-044f-4b44-a6f1-86d4eb86bb37" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e12ba92e-f629-43b3-9547-d91a97e3329d">
    <cim:IdentifiedObject.name>56-59_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23c326da-5743-4cc5-9876-62a7598c7c82" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1f7a172d-659b-492a-b105-aee34d672c41" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1f7a172d-659b-492a-b105-aee34d672c41">
    <cim:IdentifiedObject.name>BREAKER342</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04703759-044f-4b44-a6f1-86d4eb86bb37" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2a44373a-655f-4cd3-9459-5c8e5851bbad">
    <cim:IdentifiedObject.name>56-59_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1aea3b97-a23e-4ae2-87a1-9c838f5eadec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1f7a172d-659b-492a-b105-aee34d672c41" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1aea3b97-a23e-4ae2-87a1-9c838f5eadec">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1142</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04703759-044f-4b44-a6f1-86d4eb86bb37" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_43f4e44f-57d3-4299-a810-0b799d7cc574">
    <cim:IdentifiedObject.name>56-59_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1aea3b97-a23e-4ae2-87a1-9c838f5eadec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3eee23d0-3b77-405c-9be3-d564dee83687" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3eee23d0-3b77-405c-9be3-d564dee83687">
    <cim:IdentifiedObject.name>DISCONNECTOR684</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04703759-044f-4b44-a6f1-86d4eb86bb37" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8f3a151b-41dc-43ac-a9ba-cc91df97c14c">
    <cim:IdentifiedObject.name>56-59_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a5058523-7f2f-42bd-801f-71a177bca5e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3eee23d0-3b77-405c-9be3-d564dee83687" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a5058523-7f2f-42bd-801f-71a177bca5e4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1143</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04703759-044f-4b44-a6f1-86d4eb86bb37" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1067b1d1-d831-461c-9c19-be8e0271d561">
    <cim:IdentifiedObject.name>BAY_56-59_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_8616d2f8-437b-4bf2-a87c-993830fbb295">
    <cim:IdentifiedObject.name>56-59_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_825ecc39-8548-b57d-9f3d-d01cbe257a0b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21d14911-dcf0-4988-b137-aa969a6b9c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8bd7c8d3-1136-4140-849f-e7b194328088" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8bd7c8d3-1136-4140-849f-e7b194328088">
    <cim:IdentifiedObject.name>DISCONNECTOR685</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1067b1d1-d831-461c-9c19-be8e0271d561" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2e5109bf-82b5-43f3-bfcd-f06ce2d52032">
    <cim:IdentifiedObject.name>56-59_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef394a67-f82a-4301-b056-d16cb8b8bb39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8bd7c8d3-1136-4140-849f-e7b194328088" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ef394a67-f82a-4301-b056-d16cb8b8bb39">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1144</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1067b1d1-d831-461c-9c19-be8e0271d561" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d82f4c17-3bfd-4ea8-b8ae-d370206a0568">
    <cim:IdentifiedObject.name>56-59_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef394a67-f82a-4301-b056-d16cb8b8bb39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc30db4a-77f5-49c0-b4fa-ef1c34645e5a" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_fc30db4a-77f5-49c0-b4fa-ef1c34645e5a">
    <cim:IdentifiedObject.name>BREAKER343</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1067b1d1-d831-461c-9c19-be8e0271d561" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a89870c6-ba4c-4f97-b7ba-414b7f9c80f8">
    <cim:IdentifiedObject.name>56-59_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24c5c2ac-79c8-49a1-8a8a-551707004ceb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc30db4a-77f5-49c0-b4fa-ef1c34645e5a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_24c5c2ac-79c8-49a1-8a8a-551707004ceb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1145</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1067b1d1-d831-461c-9c19-be8e0271d561" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b4fd2ddd-1964-4a12-bc80-fe875e108c16">
    <cim:IdentifiedObject.name>56-59_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24c5c2ac-79c8-49a1-8a8a-551707004ceb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db1b6249-e57f-45bb-a2ff-366f9884d634" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_db1b6249-e57f-45bb-a2ff-366f9884d634">
    <cim:IdentifiedObject.name>DISCONNECTOR686</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1067b1d1-d831-461c-9c19-be8e0271d561" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_53b39aa5-9f1e-4f1f-b364-2f54e77242c6">
    <cim:IdentifiedObject.name>56-59_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55c1423a-34e7-4344-ad2b-e3fc7d48015c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db1b6249-e57f-45bb-a2ff-366f9884d634" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_55c1423a-34e7-4344-ad2b-e3fc7d48015c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1146</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1067b1d1-d831-461c-9c19-be8e0271d561" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_95e51d81-4e80-4bc7-8cdc-231371fefc82">
    <cim:IdentifiedObject.name>BAY_94-100_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_506b2677-5fa7-4759-bd4d-178f9e1846a6">
    <cim:IdentifiedObject.name>94-100_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_64066d9a-aa6e-5b5a-8d67-915657c1c60f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d2730b46-281a-43ef-8fea-02822f7cd29e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca6a3fe4-c3c2-4369-adf7-0516a97e964b" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ca6a3fe4-c3c2-4369-adf7-0516a97e964b">
    <cim:IdentifiedObject.name>DISCONNECTOR687</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_95e51d81-4e80-4bc7-8cdc-231371fefc82" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_61dc9a1b-1ce6-4abc-be4f-c711c518bf20">
    <cim:IdentifiedObject.name>94-100_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4380a072-45a5-446a-99d5-eccb34249287" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca6a3fe4-c3c2-4369-adf7-0516a97e964b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4380a072-45a5-446a-99d5-eccb34249287">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1147</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_95e51d81-4e80-4bc7-8cdc-231371fefc82" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_b8c4f7c7-0138-41bd-bd09-d3d515a0337e">
    <cim:IdentifiedObject.name>94-100_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4380a072-45a5-446a-99d5-eccb34249287" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2353f108-79b2-400b-b41a-09125186b308" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2353f108-79b2-400b-b41a-09125186b308">
    <cim:IdentifiedObject.name>BREAKER344</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_95e51d81-4e80-4bc7-8cdc-231371fefc82" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_41f070a9-0b4d-46c1-8d54-699d215ebc83">
    <cim:IdentifiedObject.name>94-100_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_109098e9-52fb-452d-831a-491bafaa552e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2353f108-79b2-400b-b41a-09125186b308" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_109098e9-52fb-452d-831a-491bafaa552e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1148</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_95e51d81-4e80-4bc7-8cdc-231371fefc82" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_1629e8d1-453f-429c-82d4-56194fb90bbe">
    <cim:IdentifiedObject.name>94-100_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_109098e9-52fb-452d-831a-491bafaa552e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2f26525f-fc16-475a-a640-b105e8ad3b68" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2f26525f-fc16-475a-a640-b105e8ad3b68">
    <cim:IdentifiedObject.name>DISCONNECTOR688</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_95e51d81-4e80-4bc7-8cdc-231371fefc82" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_273d31a8-9393-49b6-914d-22053fe9f723">
    <cim:IdentifiedObject.name>94-100_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50a5f5a9-2795-40ff-b7e9-f5071cc4a743" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2f26525f-fc16-475a-a640-b105e8ad3b68" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_50a5f5a9-2795-40ff-b7e9-f5071cc4a743">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1149</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_95e51d81-4e80-4bc7-8cdc-231371fefc82" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_3d8da65d-b6ac-4807-9b61-cadd1c1d9464">
    <cim:IdentifiedObject.name>BAY_94-100_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_3e5eb492-47c8-4b97-97ac-2e648e77e10e">
    <cim:IdentifiedObject.name>94-100_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c6bf4774-774e-e272-52a1-adda26e8bb20" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1f9c15d-5bd6-41b3-9738-7afdf8e41f60" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e1f9c15d-5bd6-41b3-9738-7afdf8e41f60">
    <cim:IdentifiedObject.name>DISCONNECTOR689</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3d8da65d-b6ac-4807-9b61-cadd1c1d9464" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_468100d3-0e44-4a35-8acb-4976c7691155">
    <cim:IdentifiedObject.name>94-100_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be43cb58-7850-4728-b172-d18f299fd1c5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1f9c15d-5bd6-41b3-9738-7afdf8e41f60" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_be43cb58-7850-4728-b172-d18f299fd1c5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1150</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3d8da65d-b6ac-4807-9b61-cadd1c1d9464" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4fba92cb-192d-494d-8312-f4ac34c5772c">
    <cim:IdentifiedObject.name>94-100_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be43cb58-7850-4728-b172-d18f299fd1c5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d89f58fc-4bf9-49d9-92c1-8517be49bef2" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_d89f58fc-4bf9-49d9-92c1-8517be49bef2">
    <cim:IdentifiedObject.name>BREAKER345</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3d8da65d-b6ac-4807-9b61-cadd1c1d9464" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_70df3225-f922-4ba9-a700-3f002719ddda">
    <cim:IdentifiedObject.name>94-100_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08470094-0b21-48fd-80ca-045f007dd813" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d89f58fc-4bf9-49d9-92c1-8517be49bef2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_08470094-0b21-48fd-80ca-045f007dd813">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1151</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3d8da65d-b6ac-4807-9b61-cadd1c1d9464" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5bdc2a30-122b-4b30-a5ce-2c266ceb798d">
    <cim:IdentifiedObject.name>94-100_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08470094-0b21-48fd-80ca-045f007dd813" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8914fa1d-cad1-4900-8c0d-fecc72492fd5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8914fa1d-cad1-4900-8c0d-fecc72492fd5">
    <cim:IdentifiedObject.name>DISCONNECTOR690</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3d8da65d-b6ac-4807-9b61-cadd1c1d9464" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_09246fb4-64e3-4927-84ee-311bec3ca42d">
    <cim:IdentifiedObject.name>94-100_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b4a7cca-3e55-418f-96ef-611294619f84" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8914fa1d-cad1-4900-8c0d-fecc72492fd5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9b4a7cca-3e55-418f-96ef-611294619f84">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1152</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3d8da65d-b6ac-4807-9b61-cadd1c1d9464" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8ab1af0e-3875-49b3-9535-a04f8f68f1ab">
    <cim:IdentifiedObject.name>BAY_49-66_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_be9a54ee-d925-4ab5-abad-aa43785e2d03">
    <cim:IdentifiedObject.name>49-66_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_78c24a17-ce65-aa59-6754-536706ac68dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b90980b-510a-410f-a5cd-024af6c468c0" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7b90980b-510a-410f-a5cd-024af6c468c0">
    <cim:IdentifiedObject.name>DISCONNECTOR691</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8ab1af0e-3875-49b3-9535-a04f8f68f1ab" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_f5c24d16-56ad-4cd2-9271-1d1e5759905b">
    <cim:IdentifiedObject.name>49-66_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e26c6332-1ee7-4fc4-a8b8-cadd10af2590" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b90980b-510a-410f-a5cd-024af6c468c0" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e26c6332-1ee7-4fc4-a8b8-cadd10af2590">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1153</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ab1af0e-3875-49b3-9535-a04f8f68f1ab" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_95ed4584-d04b-4d51-a4c3-50dce0a366f8">
    <cim:IdentifiedObject.name>49-66_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e26c6332-1ee7-4fc4-a8b8-cadd10af2590" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2004c476-a2e7-4d50-85de-27b17ccb3e40" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2004c476-a2e7-4d50-85de-27b17ccb3e40">
    <cim:IdentifiedObject.name>BREAKER346</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8ab1af0e-3875-49b3-9535-a04f8f68f1ab" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_9dbb5915-c104-4040-ad3c-3d13f0f4f92e">
    <cim:IdentifiedObject.name>49-66_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a21422b-ec02-4ac2-a35b-bd4fae344fdd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2004c476-a2e7-4d50-85de-27b17ccb3e40" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2a21422b-ec02-4ac2-a35b-bd4fae344fdd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1154</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ab1af0e-3875-49b3-9535-a04f8f68f1ab" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ee247ebe-2c39-4f2c-9993-b0caf7b2efb2">
    <cim:IdentifiedObject.name>49-66_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a21422b-ec02-4ac2-a35b-bd4fae344fdd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_baa7956e-5c1d-40d7-bb09-964ec67b5e5d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_baa7956e-5c1d-40d7-bb09-964ec67b5e5d">
    <cim:IdentifiedObject.name>DISCONNECTOR692</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8ab1af0e-3875-49b3-9535-a04f8f68f1ab" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6780af44-b049-4a14-871d-bb95eb9556ec">
    <cim:IdentifiedObject.name>49-66_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0db4f041-18fc-4dea-8bf3-416d0435bacf" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_baa7956e-5c1d-40d7-bb09-964ec67b5e5d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0db4f041-18fc-4dea-8bf3-416d0435bacf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1155</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ab1af0e-3875-49b3-9535-a04f8f68f1ab" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_67e88843-204b-47a1-b957-8c2c81e85fc1">
    <cim:IdentifiedObject.name>BAY_49-66_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_14589ea4-c01b-436b-a459-0ac64f0fda99">
    <cim:IdentifiedObject.name>49-66_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_20db1bb1-cbce-abab-1c66-d00f9d35ad3b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_321acef5-98d0-407f-b03b-f654bbd9a6c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5958072f-e2f1-4e9f-ad06-4fac6c4cf5af" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_5958072f-e2f1-4e9f-ad06-4fac6c4cf5af">
    <cim:IdentifiedObject.name>DISCONNECTOR693</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_67e88843-204b-47a1-b957-8c2c81e85fc1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cb0a5baa-36c5-42ee-8207-877743da6638">
    <cim:IdentifiedObject.name>49-66_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2ad607f-dd79-40f1-a810-9917dfe79003" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5958072f-e2f1-4e9f-ad06-4fac6c4cf5af" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f2ad607f-dd79-40f1-a810-9917dfe79003">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1156</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_67e88843-204b-47a1-b957-8c2c81e85fc1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_5b14c217-31dd-4ee3-ad7b-81094f21eb07">
    <cim:IdentifiedObject.name>49-66_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2ad607f-dd79-40f1-a810-9917dfe79003" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0b5a589-e2b9-4a9a-9458-95e6277a5bbe" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_a0b5a589-e2b9-4a9a-9458-95e6277a5bbe">
    <cim:IdentifiedObject.name>BREAKER347</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_67e88843-204b-47a1-b957-8c2c81e85fc1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c28990db-9576-4a4d-ab86-6262aba52eff">
    <cim:IdentifiedObject.name>49-66_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e34874e5-adf7-4728-9cbd-7ed6b489bb00" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0b5a589-e2b9-4a9a-9458-95e6277a5bbe" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e34874e5-adf7-4728-9cbd-7ed6b489bb00">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1157</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_67e88843-204b-47a1-b957-8c2c81e85fc1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6fdaf8da-eb49-495f-b858-f8866a30632f">
    <cim:IdentifiedObject.name>49-66_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e34874e5-adf7-4728-9cbd-7ed6b489bb00" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_27248742-2838-4e51-90a2-c6a4dbec4b67" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_27248742-2838-4e51-90a2-c6a4dbec4b67">
    <cim:IdentifiedObject.name>DISCONNECTOR694</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_67e88843-204b-47a1-b957-8c2c81e85fc1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_788cbaf9-4dec-4d39-88e7-17d28e028903">
    <cim:IdentifiedObject.name>49-66_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_248a1720-0986-4cd1-8135-4f33703c1c10" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_27248742-2838-4e51-90a2-c6a4dbec4b67" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_248a1720-0986-4cd1-8135-4f33703c1c10">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1158</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_67e88843-204b-47a1-b957-8c2c81e85fc1" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_69df871e-55d5-4e2a-9154-ebdec7bc83dc">
    <cim:IdentifiedObject.name>BAY_21-22_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0460f448-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_78207824-f47f-4474-b258-9f77e5548398">
    <cim:IdentifiedObject.name>21-22_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_16bc97c3-f992-5a04-340f-055eaa76e297" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_554ecc89-dba9-4ca3-a45f-51cb1ddc8c4e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0b767b66-2d46-4494-89b4-8c9264286fbc" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0b767b66-2d46-4494-89b4-8c9264286fbc">
    <cim:IdentifiedObject.name>DISCONNECTOR695</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_69df871e-55d5-4e2a-9154-ebdec7bc83dc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0efd341e-9831-4c18-9ef0-2c6327119081">
    <cim:IdentifiedObject.name>21-22_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8903024-671d-46b0-aec2-914ababeb2a6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0b767b66-2d46-4494-89b4-8c9264286fbc" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d8903024-671d-46b0-aec2-914ababeb2a6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1159</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_69df871e-55d5-4e2a-9154-ebdec7bc83dc" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_66d540c1-240d-4357-87c0-714c72a3c3e9">
    <cim:IdentifiedObject.name>21-22_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8903024-671d-46b0-aec2-914ababeb2a6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52b45f46-02cb-4df1-b999-4fc8c8e0b881" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_52b45f46-02cb-4df1-b999-4fc8c8e0b881">
    <cim:IdentifiedObject.name>BREAKER348</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_69df871e-55d5-4e2a-9154-ebdec7bc83dc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_3c35d1a1-6993-48ed-b351-d17b46bccc99">
    <cim:IdentifiedObject.name>21-22_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0bba4d16-5f9d-439e-82da-42f0a6064cb5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_52b45f46-02cb-4df1-b999-4fc8c8e0b881" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0bba4d16-5f9d-439e-82da-42f0a6064cb5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1160</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_69df871e-55d5-4e2a-9154-ebdec7bc83dc" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_036b7791-c3ba-49da-a218-87c4dc1baf2f">
    <cim:IdentifiedObject.name>21-22_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0bba4d16-5f9d-439e-82da-42f0a6064cb5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8b910ec6-9c34-4764-a750-ce87ecc3bfa6" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8b910ec6-9c34-4764-a750-ce87ecc3bfa6">
    <cim:IdentifiedObject.name>DISCONNECTOR696</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_69df871e-55d5-4e2a-9154-ebdec7bc83dc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_7593e5c4-6df8-493e-81ea-1e44b9380400">
    <cim:IdentifiedObject.name>21-22_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f2a84d9-eaa8-4d3c-9436-9c89d670e283" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8b910ec6-9c34-4764-a750-ce87ecc3bfa6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8f2a84d9-eaa8-4d3c-9436-9c89d670e283">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1161</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_69df871e-55d5-4e2a-9154-ebdec7bc83dc" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4ed0a5b9-bc6d-46bc-8c53-70a72ddaf98d">
    <cim:IdentifiedObject.name>BAY_21-22_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04773b6a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ed4a2aa7-a4f9-450b-8fc5-bb33dd8948a8">
    <cim:IdentifiedObject.name>21-22_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9ea2c53d-7903-fb52-eca9-9dd8dce49f1d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ed7962b-ee2e-4f87-8b28-74855f536013" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7906792b-fac9-4fa0-93f3-a5219bbe111d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7906792b-fac9-4fa0-93f3-a5219bbe111d">
    <cim:IdentifiedObject.name>DISCONNECTOR697</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ed0a5b9-bc6d-46bc-8c53-70a72ddaf98d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0c009537-cd24-480d-9c18-836b7e0b12d2">
    <cim:IdentifiedObject.name>21-22_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60b82108-c542-4dd6-833a-f3e10357fd18" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7906792b-fac9-4fa0-93f3-a5219bbe111d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_60b82108-c542-4dd6-833a-f3e10357fd18">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1162</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ed0a5b9-bc6d-46bc-8c53-70a72ddaf98d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_df3e1b72-59c3-4f65-8a2f-0707b3b01212">
    <cim:IdentifiedObject.name>21-22_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60b82108-c542-4dd6-833a-f3e10357fd18" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a865435-307c-4bc1-8beb-76607a829270" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2a865435-307c-4bc1-8beb-76607a829270">
    <cim:IdentifiedObject.name>BREAKER349</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ed0a5b9-bc6d-46bc-8c53-70a72ddaf98d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_bfc9e4d5-3a67-48d0-a3de-636b74ad62ab">
    <cim:IdentifiedObject.name>21-22_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17bed370-5de3-4ba9-b90b-f223e7b765ab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a865435-307c-4bc1-8beb-76607a829270" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_17bed370-5de3-4ba9-b90b-f223e7b765ab">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1163</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ed0a5b9-bc6d-46bc-8c53-70a72ddaf98d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_91a510b0-573e-4540-945a-2b961907c19e">
    <cim:IdentifiedObject.name>21-22_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17bed370-5de3-4ba9-b90b-f223e7b765ab" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_887d1f9f-c53d-413e-ae04-923784ac1e08" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_887d1f9f-c53d-413e-ae04-923784ac1e08">
    <cim:IdentifiedObject.name>DISCONNECTOR698</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ed0a5b9-bc6d-46bc-8c53-70a72ddaf98d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_763ae2f7-fb6d-48f6-9e64-8704b8ae383d">
    <cim:IdentifiedObject.name>21-22_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a05eb95b-16bf-4b10-a922-a4b04a9c2f92" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_887d1f9f-c53d-413e-ae04-923784ac1e08" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a05eb95b-16bf-4b10-a922-a4b04a9c2f92">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1164</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ed0a5b9-bc6d-46bc-8c53-70a72ddaf98d" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e7cdce5a-e081-4686-a458-7b28d9a05198">
    <cim:IdentifiedObject.name>BAY_38-37_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04742e21-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_b2461796-86e1-4ceb-9326-577237786bf1">
    <cim:IdentifiedObject.name>38-37_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_50ece5f3-83f0-6ed6-edeb-41368cb1f3ce" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c69a5935-3b45-4596-8465-128974949353" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4307c062-a040-4d2c-a0b7-0c26ff779595" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4307c062-a040-4d2c-a0b7-0c26ff779595">
    <cim:IdentifiedObject.name>DISCONNECTOR699</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7cdce5a-e081-4686-a458-7b28d9a05198" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c6e55858-feb0-40dd-b489-f6fb3a5dacab">
    <cim:IdentifiedObject.name>38-37_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de068f3a-a9af-4b6b-982b-5ba703695e0b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4307c062-a040-4d2c-a0b7-0c26ff779595" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_de068f3a-a9af-4b6b-982b-5ba703695e0b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1165</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7cdce5a-e081-4686-a458-7b28d9a05198" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7d559f3f-595a-4157-bc00-e59e5e3bb50a">
    <cim:IdentifiedObject.name>38-37_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de068f3a-a9af-4b6b-982b-5ba703695e0b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecad4f0b-d6f2-4acc-8614-ed9f40f1386d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_ecad4f0b-d6f2-4acc-8614-ed9f40f1386d">
    <cim:IdentifiedObject.name>BREAKER350</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7cdce5a-e081-4686-a458-7b28d9a05198" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_36ff67e0-0a53-4971-8dfb-5bd28ac8e980">
    <cim:IdentifiedObject.name>38-37_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_314ffe17-fb09-46a2-b4bb-8e28ecc94975" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecad4f0b-d6f2-4acc-8614-ed9f40f1386d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_314ffe17-fb09-46a2-b4bb-8e28ecc94975">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1166</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7cdce5a-e081-4686-a458-7b28d9a05198" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_944e3afd-1510-4cbe-a8a2-c01582596895">
    <cim:IdentifiedObject.name>38-37_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_314ffe17-fb09-46a2-b4bb-8e28ecc94975" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04cd361d-c59e-4faf-aa26-0c4df7052410" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_04cd361d-c59e-4faf-aa26-0c4df7052410">
    <cim:IdentifiedObject.name>DISCONNECTOR700</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7cdce5a-e081-4686-a458-7b28d9a05198" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6de7ab33-9272-416d-b272-810f95f0e8b7">
    <cim:IdentifiedObject.name>38-37_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3e0ee80a-f9fb-45b0-9b75-3e84c34e806a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04cd361d-c59e-4faf-aa26-0c4df7052410" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3e0ee80a-f9fb-45b0-9b75-3e84c34e806a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1167</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7cdce5a-e081-4686-a458-7b28d9a05198" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c00ddf2f-81ef-482e-a236-fb0a7cc2d0eb">
    <cim:IdentifiedObject.name>BAY_38-37_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_e6e96640-7650-406f-9a93-bf204373f68c">
    <cim:IdentifiedObject.name>38-37_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8f69f4ec-46fa-51b3-a0b7-3fd646b99d4a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efd8e745-25ef-41c0-b577-34bfd9656929" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bbec1c09-3488-450e-b639-a7f057ac4d6d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_bbec1c09-3488-450e-b639-a7f057ac4d6d">
    <cim:IdentifiedObject.name>DISCONNECTOR701</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c00ddf2f-81ef-482e-a236-fb0a7cc2d0eb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b7b12c06-f779-4e9d-9135-48ff5941922d">
    <cim:IdentifiedObject.name>38-37_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cba95116-20b6-49cc-bf2b-49f3dd62be87" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bbec1c09-3488-450e-b639-a7f057ac4d6d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cba95116-20b6-49cc-bf2b-49f3dd62be87">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1168</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c00ddf2f-81ef-482e-a236-fb0a7cc2d0eb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2b61c6b0-c27d-4e52-931a-abfcdadbe74b">
    <cim:IdentifiedObject.name>38-37_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cba95116-20b6-49cc-bf2b-49f3dd62be87" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f7c8f37-aca3-4b3f-b889-8d5bd114605d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_6f7c8f37-aca3-4b3f-b889-8d5bd114605d">
    <cim:IdentifiedObject.name>BREAKER351</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c00ddf2f-81ef-482e-a236-fb0a7cc2d0eb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b3abeefc-3514-4304-a36a-81e4b0a4a7cc">
    <cim:IdentifiedObject.name>38-37_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ddc959ee-0709-4804-81f4-64479bd8b5a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f7c8f37-aca3-4b3f-b889-8d5bd114605d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ddc959ee-0709-4804-81f4-64479bd8b5a9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1169</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c00ddf2f-81ef-482e-a236-fb0a7cc2d0eb" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6a55f162-3daa-4e92-985c-77df8ba499ba">
    <cim:IdentifiedObject.name>38-37_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ddc959ee-0709-4804-81f4-64479bd8b5a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41f1beac-5805-40cb-ae01-1a31ee3ee033" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_41f1beac-5805-40cb-ae01-1a31ee3ee033">
    <cim:IdentifiedObject.name>DISCONNECTOR702</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c00ddf2f-81ef-482e-a236-fb0a7cc2d0eb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_725fa073-e328-43a4-8005-574cda48c5d1">
    <cim:IdentifiedObject.name>38-37_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb611cb9-4b0e-45f5-b114-75a2cce4ee52" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41f1beac-5805-40cb-ae01-1a31ee3ee033" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bb611cb9-4b0e-45f5-b114-75a2cce4ee52">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1170</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c00ddf2f-81ef-482e-a236-fb0a7cc2d0eb" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_78025574-bef6-46aa-9555-ba0bd4bf5f24">
    <cim:IdentifiedObject.name>BAY_30-17_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b8123-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_1c3f35d0-b55e-4fda-9828-db21476e83a0">
    <cim:IdentifiedObject.name>30-17_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_45af1a03-d37c-3d44-75ba-69a84d82d0f7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4b25d09-5e19-451a-82d1-2d106288d3cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90c00133-d615-4592-b238-7f2bde152fb2" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_90c00133-d615-4592-b238-7f2bde152fb2">
    <cim:IdentifiedObject.name>DISCONNECTOR703</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_78025574-bef6-46aa-9555-ba0bd4bf5f24" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_49240cbb-22a5-4c79-b83b-d5695d92a111">
    <cim:IdentifiedObject.name>30-17_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3ff4da5c-5efa-44d3-8640-5751bffd62de" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90c00133-d615-4592-b238-7f2bde152fb2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3ff4da5c-5efa-44d3-8640-5751bffd62de">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1171</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_78025574-bef6-46aa-9555-ba0bd4bf5f24" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_67824a5e-0dd1-44ef-a740-e12f74a96314">
    <cim:IdentifiedObject.name>30-17_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3ff4da5c-5efa-44d3-8640-5751bffd62de" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_239d8d44-7065-4cfe-8b9f-558a4941c0a2" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_239d8d44-7065-4cfe-8b9f-558a4941c0a2">
    <cim:IdentifiedObject.name>BREAKER352</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_78025574-bef6-46aa-9555-ba0bd4bf5f24" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_a3405f6f-0472-46a1-b19a-262f8e262beb">
    <cim:IdentifiedObject.name>30-17_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ffc92ee-2625-4c0e-a786-5c8c8fc0ebf1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_239d8d44-7065-4cfe-8b9f-558a4941c0a2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6ffc92ee-2625-4c0e-a786-5c8c8fc0ebf1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1172</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_78025574-bef6-46aa-9555-ba0bd4bf5f24" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_4067cafd-5a3d-41b7-b702-bebf228cd123">
    <cim:IdentifiedObject.name>30-17_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ffc92ee-2625-4c0e-a786-5c8c8fc0ebf1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7da359fc-4e24-4681-a201-2454239749fa" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_7da359fc-4e24-4681-a201-2454239749fa">
    <cim:IdentifiedObject.name>DISCONNECTOR704</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_78025574-bef6-46aa-9555-ba0bd4bf5f24" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2fde6a58-cb01-4391-9617-115fdbe9ca04">
    <cim:IdentifiedObject.name>30-17_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_94d49ebb-93ad-431a-b49e-c33197a8d0ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7da359fc-4e24-4681-a201-2454239749fa" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_94d49ebb-93ad-431a-b49e-c33197a8d0ac">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1173</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_78025574-bef6-46aa-9555-ba0bd4bf5f24" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_399719d8-603f-481f-985a-20f9958cafe2">
    <cim:IdentifiedObject.name>BAY_30-17_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_02c957fe-ac46-426f-95f8-a1721fb3f8f3">
    <cim:IdentifiedObject.name>30-17_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_aac4d021-1255-bbdc-c668-59dd6b55f07b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c777bcc-02b2-4e6f-8b8f-f24b5c28dbf7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2ac670d-5021-473a-a1aa-7026dad31f94" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_f2ac670d-5021-473a-a1aa-7026dad31f94">
    <cim:IdentifiedObject.name>DISCONNECTOR705</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_399719d8-603f-481f-985a-20f9958cafe2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2e7ee56d-96e8-42a8-ae30-a21d5471f928">
    <cim:IdentifiedObject.name>30-17_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_09df40e0-dbb7-4477-bbb8-1a0ad2fa0d9f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2ac670d-5021-473a-a1aa-7026dad31f94" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_09df40e0-dbb7-4477-bbb8-1a0ad2fa0d9f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1174</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_399719d8-603f-481f-985a-20f9958cafe2" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_150cb5c9-ab04-44da-a94a-201b97a30c16">
    <cim:IdentifiedObject.name>30-17_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_09df40e0-dbb7-4477-bbb8-1a0ad2fa0d9f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1402042c-1e42-470a-b266-ba40af3e6fef" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1402042c-1e42-470a-b266-ba40af3e6fef">
    <cim:IdentifiedObject.name>BREAKER353</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_399719d8-603f-481f-985a-20f9958cafe2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_5fcef75e-6b26-4137-9473-d51237025892">
    <cim:IdentifiedObject.name>30-17_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f58b71ac-7b22-4de0-a2d4-595a66ca6c5d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1402042c-1e42-470a-b266-ba40af3e6fef" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f58b71ac-7b22-4de0-a2d4-595a66ca6c5d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1175</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_399719d8-603f-481f-985a-20f9958cafe2" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d123202e-e464-4f5e-9429-e281c1c77371">
    <cim:IdentifiedObject.name>30-17_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f58b71ac-7b22-4de0-a2d4-595a66ca6c5d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34d8447f-c3d1-4371-9b82-cd26fcd185f4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_34d8447f-c3d1-4371-9b82-cd26fcd185f4">
    <cim:IdentifiedObject.name>DISCONNECTOR706</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_399719d8-603f-481f-985a-20f9958cafe2" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_d09187b4-c24b-4ccd-a3a1-1c118a4ace84">
    <cim:IdentifiedObject.name>30-17_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e40c69fb-b3c5-4328-b5e4-dbaf0cb90099" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34d8447f-c3d1-4371-9b82-cd26fcd185f4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e40c69fb-b3c5-4328-b5e4-dbaf0cb90099">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1176</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_399719d8-603f-481f-985a-20f9958cafe2" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_35a374bd-3700-45ef-84d0-9ef93ff5ecd6">
    <cim:IdentifiedObject.name>BAY_81-80_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a272b-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_ef4af0db-5453-429a-8f65-10ab4f4816b9">
    <cim:IdentifiedObject.name>81-80_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_22e9879d-e504-ace4-aa76-64ebee0999df" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4bfbf93d-b344-4528-8b56-bd4245d1c51a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_967b93ea-5cbd-4257-a783-7f15fa2b0841" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_967b93ea-5cbd-4257-a783-7f15fa2b0841">
    <cim:IdentifiedObject.name>DISCONNECTOR707</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_35a374bd-3700-45ef-84d0-9ef93ff5ecd6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_bbb056da-76fd-40cc-97ec-bed4b916dd43">
    <cim:IdentifiedObject.name>81-80_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_755cd94d-e256-4349-8892-c666b990de85" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_967b93ea-5cbd-4257-a783-7f15fa2b0841" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_755cd94d-e256-4349-8892-c666b990de85">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1177</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_35a374bd-3700-45ef-84d0-9ef93ff5ecd6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a3e36b7c-14b6-47d9-8f1d-6f614d5bb10f">
    <cim:IdentifiedObject.name>81-80_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_755cd94d-e256-4349-8892-c666b990de85" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0b57b504-3fc3-42dd-b7ae-ec9c34f0f2ce" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_0b57b504-3fc3-42dd-b7ae-ec9c34f0f2ce">
    <cim:IdentifiedObject.name>BREAKER354</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_35a374bd-3700-45ef-84d0-9ef93ff5ecd6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_66041cb4-209b-45cf-b8cc-36e8422c808b">
    <cim:IdentifiedObject.name>81-80_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df485114-1d70-4e23-bdf2-40efa976f81f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0b57b504-3fc3-42dd-b7ae-ec9c34f0f2ce" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_df485114-1d70-4e23-bdf2-40efa976f81f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1178</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_35a374bd-3700-45ef-84d0-9ef93ff5ecd6" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2c884ae5-d595-45f1-9522-623db89ac698">
    <cim:IdentifiedObject.name>81-80_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df485114-1d70-4e23-bdf2-40efa976f81f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebb46fc5-f9c4-4820-89d6-07b6ea12a999" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ebb46fc5-f9c4-4820-89d6-07b6ea12a999">
    <cim:IdentifiedObject.name>DISCONNECTOR708</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_35a374bd-3700-45ef-84d0-9ef93ff5ecd6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3018e547-a92c-47e3-888e-36228a5eb8c0">
    <cim:IdentifiedObject.name>81-80_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee394a20-0d27-4252-af1c-661e291516ae" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebb46fc5-f9c4-4820-89d6-07b6ea12a999" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ee394a20-0d27-4252-af1c-661e291516ae">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1179</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_35a374bd-3700-45ef-84d0-9ef93ff5ecd6" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2e04aac3-f96c-4f19-9edc-b0c8580afb4b">
    <cim:IdentifiedObject.name>BAY_81-80_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_c8991576-cd71-4e8a-98d4-4f294c4ba1d9">
    <cim:IdentifiedObject.name>81-80_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_18ad6123-6173-a037-7c87-28e0600b77c4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c227d425-ccfd-4941-85b9-6be22957e347" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_c227d425-ccfd-4941-85b9-6be22957e347">
    <cim:IdentifiedObject.name>DISCONNECTOR709</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2e04aac3-f96c-4f19-9edc-b0c8580afb4b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2ddf8e0e-5e0b-4000-94a0-df70c5a5c09b">
    <cim:IdentifiedObject.name>81-80_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a0d022e-2aed-43ca-b820-3efc5f87a758" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c227d425-ccfd-4941-85b9-6be22957e347" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4a0d022e-2aed-43ca-b820-3efc5f87a758">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1180</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2e04aac3-f96c-4f19-9edc-b0c8580afb4b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_6598bc61-4f94-4a06-8afd-0d0725bf4f93">
    <cim:IdentifiedObject.name>81-80_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a0d022e-2aed-43ca-b820-3efc5f87a758" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9be360f2-bd77-453f-9cf6-4aae7b75f953" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_9be360f2-bd77-453f-9cf6-4aae7b75f953">
    <cim:IdentifiedObject.name>BREAKER355</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2e04aac3-f96c-4f19-9edc-b0c8580afb4b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2545510a-469d-407d-ba9f-dc98f49ca63a">
    <cim:IdentifiedObject.name>81-80_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1b23a8ca-9e5c-46f2-b611-e46a85f4bec2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9be360f2-bd77-453f-9cf6-4aae7b75f953" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1b23a8ca-9e5c-46f2-b611-e46a85f4bec2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1181</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2e04aac3-f96c-4f19-9edc-b0c8580afb4b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_370b5bc5-be76-49ad-b78a-b136e38cae4c">
    <cim:IdentifiedObject.name>81-80_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1b23a8ca-9e5c-46f2-b611-e46a85f4bec2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e45a7fc-a9a9-4aac-9469-afb892145c38" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_9e45a7fc-a9a9-4aac-9469-afb892145c38">
    <cim:IdentifiedObject.name>DISCONNECTOR710</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2e04aac3-f96c-4f19-9edc-b0c8580afb4b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_13c8d5fe-6666-40ab-8736-38e5d03be79c">
    <cim:IdentifiedObject.name>81-80_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb14f836-e4c5-4b8a-b306-e48366662e56" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e45a7fc-a9a9-4aac-9469-afb892145c38" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bb14f836-e4c5-4b8a-b306-e48366662e56">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1182</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2e04aac3-f96c-4f19-9edc-b0c8580afb4b" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_887644be-ee53-48cf-a329-5a16714a935c">
    <cim:IdentifiedObject.name>BAY_8-5_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c9-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2bb86ca1-879b-4c14-82ed-eeb89f2af83f">
    <cim:IdentifiedObject.name>8-5_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ed2878be-c880-4552-1fb7-8acaa523c871" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3bc921e-ed3a-40d2-8af3-21e756fa30eb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2162ca72-eaf7-4ed3-a906-39bb04dededf" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2162ca72-eaf7-4ed3-a906-39bb04dededf">
    <cim:IdentifiedObject.name>DISCONNECTOR711</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_887644be-ee53-48cf-a329-5a16714a935c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c54052db-2b97-49ad-b9a8-bcc5d2ae0b7b">
    <cim:IdentifiedObject.name>8-5_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d5f89750-b709-42d2-9468-5627c54bc1f8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2162ca72-eaf7-4ed3-a906-39bb04dededf" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d5f89750-b709-42d2-9468-5627c54bc1f8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1183</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_887644be-ee53-48cf-a329-5a16714a935c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_e9c95b42-c984-4fd0-bf59-2b644acffd62">
    <cim:IdentifiedObject.name>8-5_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d5f89750-b709-42d2-9468-5627c54bc1f8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1fa62318-cb23-443b-9085-041ec7f83d0e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1fa62318-cb23-443b-9085-041ec7f83d0e">
    <cim:IdentifiedObject.name>BREAKER356</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_887644be-ee53-48cf-a329-5a16714a935c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_dbf453fa-2a26-40f2-8d50-d0988565d930">
    <cim:IdentifiedObject.name>8-5_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f7ebba2-1bde-4778-b79a-882e00e2ca87" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1fa62318-cb23-443b-9085-041ec7f83d0e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5f7ebba2-1bde-4778-b79a-882e00e2ca87">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1184</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_887644be-ee53-48cf-a329-5a16714a935c" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ca711f85-e277-43fe-a164-09470db16ab7">
    <cim:IdentifiedObject.name>8-5_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f7ebba2-1bde-4778-b79a-882e00e2ca87" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_799c3e6c-075c-47ea-b85a-405ed0c1891d" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_799c3e6c-075c-47ea-b85a-405ed0c1891d">
    <cim:IdentifiedObject.name>DISCONNECTOR712</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_887644be-ee53-48cf-a329-5a16714a935c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0bdbbe73-07fe-4f24-8245-638567541263">
    <cim:IdentifiedObject.name>8-5_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c26bb11-07a0-4f89-be0d-2f1db8376084" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_799c3e6c-075c-47ea-b85a-405ed0c1891d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8c26bb11-07a0-4f89-be0d-2f1db8376084">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1185</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_887644be-ee53-48cf-a329-5a16714a935c" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4ebcfea1-46f6-419f-bf28-b79d71dbfa5b">
    <cim:IdentifiedObject.name>BAY_8-5_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_0cd2a0e8-645c-4e33-b57e-851efe952ac4">
    <cim:IdentifiedObject.name>8-5_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2d330c8c-2671-81bc-9332-26a60c756737" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5308ee0e-7e5e-429e-b0b1-98215b612ef4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8878b54d-3dd9-403f-8f57-d20fe99e750c" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_8878b54d-3dd9-403f-8f57-d20fe99e750c">
    <cim:IdentifiedObject.name>DISCONNECTOR713</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ebcfea1-46f6-419f-bf28-b79d71dbfa5b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0931df92-5943-4cc0-b7d3-5595ef4767ca">
    <cim:IdentifiedObject.name>8-5_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c27ebcf3-97d7-467b-87e1-c7b954115c3a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8878b54d-3dd9-403f-8f57-d20fe99e750c" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c27ebcf3-97d7-467b-87e1-c7b954115c3a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1186</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ebcfea1-46f6-419f-bf28-b79d71dbfa5b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2a2d7fe2-4336-45c4-b6e8-fc53995f0e8a">
    <cim:IdentifiedObject.name>8-5_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c27ebcf3-97d7-467b-87e1-c7b954115c3a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_777908cd-104d-4d64-8a01-9bb301b750f4" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_777908cd-104d-4d64-8a01-9bb301b750f4">
    <cim:IdentifiedObject.name>BREAKER357</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ebcfea1-46f6-419f-bf28-b79d71dbfa5b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_c3035f50-a438-421d-9733-b103572b84c7">
    <cim:IdentifiedObject.name>8-5_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f51cb0c-2272-4bed-84e9-5051fb890fc1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_777908cd-104d-4d64-8a01-9bb301b750f4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6f51cb0c-2272-4bed-84e9-5051fb890fc1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1187</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ebcfea1-46f6-419f-bf28-b79d71dbfa5b" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c654b619-835e-4ac9-b580-eac6c2d128b1">
    <cim:IdentifiedObject.name>8-5_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f51cb0c-2272-4bed-84e9-5051fb890fc1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ad667532-6c07-49d4-9f96-419148164e2a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ad667532-6c07-49d4-9f96-419148164e2a">
    <cim:IdentifiedObject.name>DISCONNECTOR714</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4ebcfea1-46f6-419f-bf28-b79d71dbfa5b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1f306c13-c8f3-437e-8866-f3df273b310a">
    <cim:IdentifiedObject.name>8-5_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_374c0fa5-e4de-4426-bd0b-9388ccd1abad" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ad667532-6c07-49d4-9f96-419148164e2a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_374c0fa5-e4de-4426-bd0b-9388ccd1abad">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1188</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ebcfea1-46f6-419f-bf28-b79d71dbfa5b" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7a323662-00b3-4c21-9bf1-a7fb251009f1">
    <cim:IdentifiedObject.name>BAY_63-59_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04854527-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_7a0e28de-925e-4aec-9748-8c54107c9da6">
    <cim:IdentifiedObject.name>63-59_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5171158d-7703-e65e-95ba-3d7fb43402a3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55d4df8b-88b7-4815-b98a-4ba8cb7a1ddb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86f13270-0b05-4819-a19d-9305fe66bc56" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_86f13270-0b05-4819-a19d-9305fe66bc56">
    <cim:IdentifiedObject.name>DISCONNECTOR715</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7a323662-00b3-4c21-9bf1-a7fb251009f1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8f6cd4d3-86b0-4833-bf38-09fbee640fa8">
    <cim:IdentifiedObject.name>63-59_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ccb81a9-aa9d-4aad-b0f0-25dd79f753b1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86f13270-0b05-4819-a19d-9305fe66bc56" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8ccb81a9-aa9d-4aad-b0f0-25dd79f753b1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1189</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7a323662-00b3-4c21-9bf1-a7fb251009f1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a88a67a9-aa85-4527-a8a7-87a549e747a7">
    <cim:IdentifiedObject.name>63-59_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ccb81a9-aa9d-4aad-b0f0-25dd79f753b1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_039ab59e-a469-424b-8cec-eef9c48d53ee" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_039ab59e-a469-424b-8cec-eef9c48d53ee">
    <cim:IdentifiedObject.name>BREAKER358</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7a323662-00b3-4c21-9bf1-a7fb251009f1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_b789cac9-9436-4ea0-acfa-03a08e75cc67">
    <cim:IdentifiedObject.name>63-59_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e88dfc1e-0041-4caf-8159-76f5bc5213b2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_039ab59e-a469-424b-8cec-eef9c48d53ee" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e88dfc1e-0041-4caf-8159-76f5bc5213b2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1190</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7a323662-00b3-4c21-9bf1-a7fb251009f1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_944bb662-666f-49bb-9eb7-f9434e463a19">
    <cim:IdentifiedObject.name>63-59_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e88dfc1e-0041-4caf-8159-76f5bc5213b2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6330af75-e042-43bf-a6e8-b6accd92f8d9" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_6330af75-e042-43bf-a6e8-b6accd92f8d9">
    <cim:IdentifiedObject.name>DISCONNECTOR716</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7a323662-00b3-4c21-9bf1-a7fb251009f1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_62a046e0-8f7d-439c-a6d1-bda7a9f4dc09">
    <cim:IdentifiedObject.name>63-59_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3baff0f-3ac5-415b-a1a2-640316fc513b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6330af75-e042-43bf-a6e8-b6accd92f8d9" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f3baff0f-3ac5-415b-a1a2-640316fc513b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1191</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7a323662-00b3-4c21-9bf1-a7fb251009f1" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e6ce92c2-8fb4-4544-bc27-b660792ebd68">
    <cim:IdentifiedObject.name>BAY_63-59_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_119b3977-a9a5-426f-b216-a42d0e802810">
    <cim:IdentifiedObject.name>63-59_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_825ecc39-8548-b57d-9f3d-d01cbe257a0b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21d14911-dcf0-4988-b137-aa969a6b9c06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a36df373-a5ea-41f0-8e4a-e4ea6fa858f4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_a36df373-a5ea-41f0-8e4a-e4ea6fa858f4">
    <cim:IdentifiedObject.name>DISCONNECTOR717</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e6ce92c2-8fb4-4544-bc27-b660792ebd68" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cc382cbb-a26b-4825-a2d4-218d6422d240">
    <cim:IdentifiedObject.name>63-59_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4bd5233-845d-4cfb-b140-e857307fcde6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a36df373-a5ea-41f0-8e4a-e4ea6fa858f4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d4bd5233-845d-4cfb-b140-e857307fcde6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1192</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e6ce92c2-8fb4-4544-bc27-b660792ebd68" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c8710959-1816-4996-9e2e-8806de0e62af">
    <cim:IdentifiedObject.name>63-59_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4bd5233-845d-4cfb-b140-e857307fcde6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5899a5d4-de8f-494b-a04c-36c1c5c267e4" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_5899a5d4-de8f-494b-a04c-36c1c5c267e4">
    <cim:IdentifiedObject.name>BREAKER359</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e6ce92c2-8fb4-4544-bc27-b660792ebd68" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_8c673ff2-947f-4ca0-9f90-16afe16025a7">
    <cim:IdentifiedObject.name>63-59_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e47184b2-21f8-4263-a372-fc17bacaee01" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5899a5d4-de8f-494b-a04c-36c1c5c267e4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e47184b2-21f8-4263-a372-fc17bacaee01">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1193</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e6ce92c2-8fb4-4544-bc27-b660792ebd68" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_71d5e7b4-70a2-4d2b-b063-2a560886df24">
    <cim:IdentifiedObject.name>63-59_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e47184b2-21f8-4263-a372-fc17bacaee01" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e20e960e-7f71-4e66-b1c2-43090960ef27" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e20e960e-7f71-4e66-b1c2-43090960ef27">
    <cim:IdentifiedObject.name>DISCONNECTOR718</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e6ce92c2-8fb4-4544-bc27-b660792ebd68" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_fb27c28d-59cb-4c80-9903-465ae61519f4">
    <cim:IdentifiedObject.name>63-59_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_887c1ebf-29d6-4b59-8f93-34746c569ffb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e20e960e-7f71-4e66-b1c2-43090960ef27" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_887c1ebf-29d6-4b59-8f93-34746c569ffb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1194</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e6ce92c2-8fb4-4544-bc27-b660792ebd68" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0ef58bae-d02a-4d26-a9eb-9410c75835bc">
    <cim:IdentifiedObject.name>BAY_65-66_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0463da78-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_92c2ae41-c894-4e22-811c-bb5f9e94296d">
    <cim:IdentifiedObject.name>65-66_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_29ec15e3-d44f-daa9-bee3-2a1321086d0c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86f0bd81-fb56-4781-8350-5eca396ed2c1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f8e09ed-6147-44d2-a632-f6317b6c4f56" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_4f8e09ed-6147-44d2-a632-f6317b6c4f56">
    <cim:IdentifiedObject.name>DISCONNECTOR719</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0ef58bae-d02a-4d26-a9eb-9410c75835bc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_6ba8cfaa-49ff-480c-8897-58542992b922">
    <cim:IdentifiedObject.name>65-66_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_15e009e9-e9d1-4f62-b88f-14438e4c39ff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f8e09ed-6147-44d2-a632-f6317b6c4f56" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_15e009e9-e9d1-4f62-b88f-14438e4c39ff">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1195</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0ef58bae-d02a-4d26-a9eb-9410c75835bc" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_cb90fbdd-9330-4b26-9327-08b453eb6867">
    <cim:IdentifiedObject.name>65-66_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_15e009e9-e9d1-4f62-b88f-14438e4c39ff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60e02f59-c22d-4cfd-8edc-a42b3628183b" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_60e02f59-c22d-4cfd-8edc-a42b3628183b">
    <cim:IdentifiedObject.name>BREAKER360</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0ef58bae-d02a-4d26-a9eb-9410c75835bc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ff91bf99-5e45-41ae-a140-7dc9c2a32653">
    <cim:IdentifiedObject.name>65-66_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c5d42e4-39b3-491c-97d1-19462f2e4998" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60e02f59-c22d-4cfd-8edc-a42b3628183b" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9c5d42e4-39b3-491c-97d1-19462f2e4998">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1196</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0ef58bae-d02a-4d26-a9eb-9410c75835bc" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c36619d2-71ef-4c21-a24d-449f8697f656">
    <cim:IdentifiedObject.name>65-66_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c5d42e4-39b3-491c-97d1-19462f2e4998" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06aa9b56-6097-4780-8c23-c91bfc1ff46e" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_06aa9b56-6097-4780-8c23-c91bfc1ff46e">
    <cim:IdentifiedObject.name>DISCONNECTOR720</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0ef58bae-d02a-4d26-a9eb-9410c75835bc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_91572fd8-ee6b-4c89-aeec-7592329f3203">
    <cim:IdentifiedObject.name>65-66_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_96133695-3b7a-4549-836d-8bcc1e6051fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06aa9b56-6097-4780-8c23-c91bfc1ff46e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_96133695-3b7a-4549-836d-8bcc1e6051fa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1197</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0ef58bae-d02a-4d26-a9eb-9410c75835bc" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_73c40e68-7c42-4475-b334-5e0aa6099042">
    <cim:IdentifiedObject.name>BAY_65-66_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_64246fc3-5e37-4385-8d5f-f8078a92e680">
    <cim:IdentifiedObject.name>65-66_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_20db1bb1-cbce-abab-1c66-d00f9d35ad3b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_321acef5-98d0-407f-b03b-f654bbd9a6c8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ddd830ab-f652-4393-84ff-e56c9e289d14" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_ddd830ab-f652-4393-84ff-e56c9e289d14">
    <cim:IdentifiedObject.name>DISCONNECTOR721</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73c40e68-7c42-4475-b334-5e0aa6099042" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_b6fbbc59-1eeb-4e65-8566-a9ff358afe42">
    <cim:IdentifiedObject.name>65-66_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a1dc57c-7ab2-4f58-96bb-b7edfa88e030" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ddd830ab-f652-4393-84ff-e56c9e289d14" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4a1dc57c-7ab2-4f58-96bb-b7edfa88e030">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1198</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73c40e68-7c42-4475-b334-5e0aa6099042" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_fd9950f1-aeb6-4681-bb58-e0c4b747aae2">
    <cim:IdentifiedObject.name>65-66_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a1dc57c-7ab2-4f58-96bb-b7edfa88e030" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc94b309-d5b1-4477-be28-48cae7de1acd" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_dc94b309-d5b1-4477-be28-48cae7de1acd">
    <cim:IdentifiedObject.name>BREAKER361</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73c40e68-7c42-4475-b334-5e0aa6099042" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_882b1295-6b09-4552-9fb5-d8a2d481c938">
    <cim:IdentifiedObject.name>65-66_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3018df8-33bc-4a41-a3c2-36f574b7942a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc94b309-d5b1-4477-be28-48cae7de1acd" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d3018df8-33bc-4a41-a3c2-36f574b7942a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1199</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73c40e68-7c42-4475-b334-5e0aa6099042" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_796eb7d6-84dd-42dc-b400-4bd7f757edf5">
    <cim:IdentifiedObject.name>65-66_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3018df8-33bc-4a41-a3c2-36f574b7942a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33cd2c8f-cc37-4cf2-b41a-81d030a85a11" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_33cd2c8f-cc37-4cf2-b41a-81d030a85a11">
    <cim:IdentifiedObject.name>DISCONNECTOR722</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73c40e68-7c42-4475-b334-5e0aa6099042" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_963d0410-ee10-4284-9ec4-a86c49a50e95">
    <cim:IdentifiedObject.name>65-66_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c0ffed1d-129e-4f00-ba6b-cbe1870d41d2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33cd2c8f-cc37-4cf2-b41a-81d030a85a11" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c0ffed1d-129e-4f00-ba6b-cbe1870d41d2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1200</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73c40e68-7c42-4475-b334-5e0aa6099042" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_995553c8-b27f-4596-8d26-68b5af9a4025">
    <cim:IdentifiedObject.name>BAY_26-25_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f8f2a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_9522d9be-48eb-45f8-8af5-cc367fa4dad4">
    <cim:IdentifiedObject.name>26-25_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_82e3c9b7-2bac-b8e6-0bb0-4855ed004106" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c76b9880-1cf2-480a-b48f-31b865474c74" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cdd044ec-f0bb-4870-9b63-847b711441d5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_cdd044ec-f0bb-4870-9b63-847b711441d5">
    <cim:IdentifiedObject.name>DISCONNECTOR723</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_995553c8-b27f-4596-8d26-68b5af9a4025" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_eaf891d2-4fbf-4bb8-9867-ecca07ffdb83">
    <cim:IdentifiedObject.name>26-25_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62ee1dc9-e1ab-4aef-a5eb-1b26c1b33920" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cdd044ec-f0bb-4870-9b63-847b711441d5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_62ee1dc9-e1ab-4aef-a5eb-1b26c1b33920">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1201</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_995553c8-b27f-4596-8d26-68b5af9a4025" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_c1bcce1d-ae85-4513-84ba-9e41268df316">
    <cim:IdentifiedObject.name>26-25_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62ee1dc9-e1ab-4aef-a5eb-1b26c1b33920" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59b0bcd8-40c0-412f-9082-a43ff62da1ed" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_59b0bcd8-40c0-412f-9082-a43ff62da1ed">
    <cim:IdentifiedObject.name>BREAKER362</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_995553c8-b27f-4596-8d26-68b5af9a4025" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_efa1171c-7e1f-4344-93ea-f2d0957466ac">
    <cim:IdentifiedObject.name>26-25_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83843dde-a0c9-4372-b120-423cf18d762b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59b0bcd8-40c0-412f-9082-a43ff62da1ed" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_83843dde-a0c9-4372-b120-423cf18d762b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1202</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_995553c8-b27f-4596-8d26-68b5af9a4025" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_03b20394-49a7-4f24-9573-c261e0837c22">
    <cim:IdentifiedObject.name>26-25_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83843dde-a0c9-4372-b120-423cf18d762b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21d3293c-ec62-4663-baa2-33ddeacb2c93" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_21d3293c-ec62-4663-baa2-33ddeacb2c93">
    <cim:IdentifiedObject.name>DISCONNECTOR724</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_995553c8-b27f-4596-8d26-68b5af9a4025" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_38512bf4-1008-4ca9-b6cf-a140519d4681">
    <cim:IdentifiedObject.name>26-25_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b26e332b-60e3-4106-bfe5-717d34ecd31c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21d3293c-ec62-4663-baa2-33ddeacb2c93" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b26e332b-60e3-4106-bfe5-717d34ecd31c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1203</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_995553c8-b27f-4596-8d26-68b5af9a4025" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_88f705d8-35b6-4da3-90a1-69481ca3f28e">
    <cim:IdentifiedObject.name>BAY_26-25_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04728079-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_529fc4bb-927c-4357-99e9-ed7bde00ce5c">
    <cim:IdentifiedObject.name>26-25_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a0ec6cd3-5a1c-2890-4297-e104a5fc6ae7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f68c8b82-d6bc-4cd8-8951-b356649e867b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2690231a-97ba-4bac-9801-a1f62d30ab60" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_2690231a-97ba-4bac-9801-a1f62d30ab60">
    <cim:IdentifiedObject.name>DISCONNECTOR725</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_88f705d8-35b6-4da3-90a1-69481ca3f28e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_c7fa0716-f369-4c5b-a381-be757a2a9630">
    <cim:IdentifiedObject.name>26-25_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_192930ed-eb20-49bd-8f50-c5b074303f93" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2690231a-97ba-4bac-9801-a1f62d30ab60" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_192930ed-eb20-49bd-8f50-c5b074303f93">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1204</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_88f705d8-35b6-4da3-90a1-69481ca3f28e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d353d328-0189-440f-b57d-1f45cb653d90">
    <cim:IdentifiedObject.name>26-25_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_192930ed-eb20-49bd-8f50-c5b074303f93" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_845a47be-3075-4981-b959-592837d7c8af" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_845a47be-3075-4981-b959-592837d7c8af">
    <cim:IdentifiedObject.name>BREAKER363</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_88f705d8-35b6-4da3-90a1-69481ca3f28e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_2a5fc863-4f2b-44d2-94d1-77a6b4b40914">
    <cim:IdentifiedObject.name>26-25_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e7677275-28fc-4e28-bb57-d012acd318e3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_845a47be-3075-4981-b959-592837d7c8af" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e7677275-28fc-4e28-bb57-d012acd318e3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1205</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_88f705d8-35b6-4da3-90a1-69481ca3f28e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_a47dc524-703f-4e6c-a05c-ae36f787ea80">
    <cim:IdentifiedObject.name>26-25_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e7677275-28fc-4e28-bb57-d012acd318e3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_39f0a040-6043-4690-8992-ad8aa3b0bce7" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_39f0a040-6043-4690-8992-ad8aa3b0bce7">
    <cim:IdentifiedObject.name>DISCONNECTOR726</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_88f705d8-35b6-4da3-90a1-69481ca3f28e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_0b44fecf-0ed9-4c9e-9823-9f5d20b79ae3">
    <cim:IdentifiedObject.name>26-25_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3e54529-d177-44fb-9994-178a5989105a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_39f0a040-6043-4690-8992-ad8aa3b0bce7" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d3e54529-d177-44fb-9994-178a5989105a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1206</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_88f705d8-35b6-4da3-90a1-69481ca3f28e" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_87b26d8d-707f-447c-b309-3a98ad8d39e4">
    <cim:IdentifiedObject.name>BAY_86-87_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0484f70a-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_2728e693-48d1-4bff-a89d-970fef339b6f">
    <cim:IdentifiedObject.name>86-87_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4a3fb5e4-5d64-fe0b-b038-3f6d6198e875" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc86176e-bddc-44c1-acb9-16abc81aa7c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_56def363-0a2f-4ce3-802c-f20d21530502" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_56def363-0a2f-4ce3-802c-f20d21530502">
    <cim:IdentifiedObject.name>DISCONNECTOR727</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_87b26d8d-707f-447c-b309-3a98ad8d39e4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_cbc96369-f9e4-4b14-89de-1ba0f8399afd">
    <cim:IdentifiedObject.name>86-87_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d9623576-85b4-428f-b0b6-d5f91097f603" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_56def363-0a2f-4ce3-802c-f20d21530502" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d9623576-85b4-428f-b0b6-d5f91097f603">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1207</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_87b26d8d-707f-447c-b309-3a98ad8d39e4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_79f0058d-9420-4b50-9ad7-ed6aa92c0225">
    <cim:IdentifiedObject.name>86-87_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d9623576-85b4-428f-b0b6-d5f91097f603" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_47fcda26-20b1-4f2b-9d32-31eb30d45d42" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_47fcda26-20b1-4f2b-9d32-31eb30d45d42">
    <cim:IdentifiedObject.name>BREAKER364</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_87b26d8d-707f-447c-b309-3a98ad8d39e4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_21514d57-ddea-47ca-a087-91da79416016">
    <cim:IdentifiedObject.name>86-87_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d49f699d-f1ad-49e1-b649-f9d43c6746f3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_47fcda26-20b1-4f2b-9d32-31eb30d45d42" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d49f699d-f1ad-49e1-b649-f9d43c6746f3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1208</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_87b26d8d-707f-447c-b309-3a98ad8d39e4" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_137ad16d-1a22-40ed-ba93-1914317e99a3">
    <cim:IdentifiedObject.name>86-87_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d49f699d-f1ad-49e1-b649-f9d43c6746f3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e87d31ab-7517-4405-92f5-54e383322d57" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_e87d31ab-7517-4405-92f5-54e383322d57">
    <cim:IdentifiedObject.name>DISCONNECTOR728</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_87b26d8d-707f-447c-b309-3a98ad8d39e4" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2d06a009-2671-4835-89ea-4c91e822235e">
    <cim:IdentifiedObject.name>86-87_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec499bc3-57a5-46a2-9b6d-c59ff85966fb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e87d31ab-7517-4405-92f5-54e383322d57" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ec499bc3-57a5-46a2-9b6d-c59ff85966fb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1209</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_87b26d8d-707f-447c-b309-3a98ad8d39e4" />
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f1690297-7b72-4147-9d0f-dbec3fda2fc5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1210</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04555b88-c766-11e1-8775-005056c00008" />
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_b212efb7-e2bb-4efe-a09a-008bbdc73e2a">
    <cim:IdentifiedObject.name>BUSBAR115</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04555b88-c766-11e1-8775-005056c00008" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc" />
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_ad6c7e59-a94f-43d0-bf89-ef1af51f993b">
    <cim:IdentifiedObject.name>86-87_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1690297-7b72-4147-9d0f-dbec3fda2fc5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b212efb7-e2bb-4efe-a09a-008bbdc73e2a" />
  </cim:Terminal>
  <cim:Bay rdf:ID="_f53f6a25-3fa3-4059-8575-6d0ce97d3a1d">
    <cim:IdentifiedObject.name>BAY_86-87_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04555b88-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_08044b95-b927-4e7e-bfa5-9690b341bd0f">
    <cim:IdentifiedObject.name>86-87_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a95f3223-d517-1206-2403-4f056ea33b1c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1690297-7b72-4147-9d0f-dbec3fda2fc5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b05e92e7-ce4c-48cf-8a7c-92030b0e701a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b05e92e7-ce4c-48cf-8a7c-92030b0e701a">
    <cim:IdentifiedObject.name>DISCONNECTOR729</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f53f6a25-3fa3-4059-8575-6d0ce97d3a1d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2060b6dd-933b-4531-95c3-84d3e6f6d764">
    <cim:IdentifiedObject.name>86-87_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aae1beb6-5b4c-4780-aeb8-33614aa96359" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b05e92e7-ce4c-48cf-8a7c-92030b0e701a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_aae1beb6-5b4c-4780-aeb8-33614aa96359">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1211</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f53f6a25-3fa3-4059-8575-6d0ce97d3a1d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_cb58e4c5-af6a-4fdf-8e83-618241fc88ab">
    <cim:IdentifiedObject.name>86-87_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aae1beb6-5b4c-4780-aeb8-33614aa96359" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db79030a-33d2-4780-82ae-63b04ebea829" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_db79030a-33d2-4780-82ae-63b04ebea829">
    <cim:IdentifiedObject.name>BREAKER365</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f53f6a25-3fa3-4059-8575-6d0ce97d3a1d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_9fbd041e-9d11-4e58-9112-c1fe4b29477d">
    <cim:IdentifiedObject.name>86-87_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_003b83b7-2b41-49e7-ab6f-7c736bd8849a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db79030a-33d2-4780-82ae-63b04ebea829" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_003b83b7-2b41-49e7-ab6f-7c736bd8849a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1212</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f53f6a25-3fa3-4059-8575-6d0ce97d3a1d" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ae290e25-2990-49c0-828d-0c76c16ea3fd">
    <cim:IdentifiedObject.name>86-87_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_003b83b7-2b41-49e7-ab6f-7c736bd8849a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6a6493c-b38f-435a-96b1-89e05fd34256" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_b6a6493c-b38f-435a-96b1-89e05fd34256">
    <cim:IdentifiedObject.name>DISCONNECTOR730</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f53f6a25-3fa3-4059-8575-6d0ce97d3a1d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_1bb44dcd-2aa2-41b4-b862-8d842cc2fa2e">
    <cim:IdentifiedObject.name>86-87_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_930a1f76-11ec-4f11-8961-a8e0bd121241" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6a6493c-b38f-435a-96b1-89e05fd34256" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_930a1f76-11ec-4f11-8961-a8e0bd121241">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1213</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f53f6a25-3fa3-4059-8575-6d0ce97d3a1d" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ee07cda4-fd66-4e32-bbd1-eccafe758e7e">
    <cim:IdentifiedObject.name>BAY_68-69_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0449e9d2-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_dbc297ed-b505-4237-bd77-295063263646">
    <cim:IdentifiedObject.name>68-69_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_463692d6-4de9-3853-331f-e750a6a980d5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f78b9c0e-256d-46a3-af2b-7d2bddb04669" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df963d3e-b013-4f21-ad83-5bcd67da62de" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_df963d3e-b013-4f21-ad83-5bcd67da62de">
    <cim:IdentifiedObject.name>DISCONNECTOR731</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ee07cda4-fd66-4e32-bbd1-eccafe758e7e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_8e2b827c-eed8-4ed5-a3bd-a2779163de46">
    <cim:IdentifiedObject.name>68-69_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_081bbb59-3fd1-41ca-b7e3-87dab7afad4a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df963d3e-b013-4f21-ad83-5bcd67da62de" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_081bbb59-3fd1-41ca-b7e3-87dab7afad4a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1214</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ee07cda4-fd66-4e32-bbd1-eccafe758e7e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_2f184ec6-c191-4722-aa40-e06cf479238c">
    <cim:IdentifiedObject.name>68-69_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_081bbb59-3fd1-41ca-b7e3-87dab7afad4a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43ac1d41-4c14-47d0-b40e-f62c6ff9ea6e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_43ac1d41-4c14-47d0-b40e-f62c6ff9ea6e">
    <cim:IdentifiedObject.name>BREAKER366</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ee07cda4-fd66-4e32-bbd1-eccafe758e7e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_e0926ee1-d56a-4d72-828f-593595198b46">
    <cim:IdentifiedObject.name>68-69_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30fb2089-a239-4b02-80d9-7c2cd97d2433" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43ac1d41-4c14-47d0-b40e-f62c6ff9ea6e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_30fb2089-a239-4b02-80d9-7c2cd97d2433">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1215</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ee07cda4-fd66-4e32-bbd1-eccafe758e7e" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_9784aa15-a0ae-47a8-b257-c67fad47833f">
    <cim:IdentifiedObject.name>68-69_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30fb2089-a239-4b02-80d9-7c2cd97d2433" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e089ddb-12f2-4f09-a54f-01f75940b9ff" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0e089ddb-12f2-4f09-a54f-01f75940b9ff">
    <cim:IdentifiedObject.name>DISCONNECTOR732</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ee07cda4-fd66-4e32-bbd1-eccafe758e7e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_efbb31ea-e259-4ef0-b3db-2dca9535d031">
    <cim:IdentifiedObject.name>68-69_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f037b99-08f2-46c8-989a-d5ab95cfb55b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e089ddb-12f2-4f09-a54f-01f75940b9ff" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9f037b99-08f2-46c8-989a-d5ab95cfb55b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1216</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ee07cda4-fd66-4e32-bbd1-eccafe758e7e" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1934827e-3754-4a80-9fde-6d830b9e1f44">
    <cim:IdentifiedObject.name>BAY_68-69_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_95bd74aa-0812-4da9-9525-d9cb31d4ea37">
    <cim:IdentifiedObject.name>68-69_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e11729ad-5dc4-ee9f-bdcd-e972aa7472e2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e4998e5-26af-4ef5-af65-d5a932257300" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f2c64fb-c7b5-434d-ad03-a0da35ac8bc5" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_0f2c64fb-c7b5-434d-ad03-a0da35ac8bc5">
    <cim:IdentifiedObject.name>DISCONNECTOR733</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1934827e-3754-4a80-9fde-6d830b9e1f44" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_555db79b-3dd4-4b7a-97d7-a66439b7d11a">
    <cim:IdentifiedObject.name>68-69_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_161c0bea-5c1d-4da1-91e8-764d3178c59a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f2c64fb-c7b5-434d-ad03-a0da35ac8bc5" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_161c0bea-5c1d-4da1-91e8-764d3178c59a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1217</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1934827e-3754-4a80-9fde-6d830b9e1f44" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_57eb8f68-181a-4bac-aedd-b41edf67a30b">
    <cim:IdentifiedObject.name>68-69_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_161c0bea-5c1d-4da1-91e8-764d3178c59a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2bf17a49-fe3a-44cd-a2ba-e2894dc0372d" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_2bf17a49-fe3a-44cd-a2ba-e2894dc0372d">
    <cim:IdentifiedObject.name>BREAKER367</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1934827e-3754-4a80-9fde-6d830b9e1f44" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_646375ea-580d-449e-9f7c-6890da67a513">
    <cim:IdentifiedObject.name>68-69_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb1740ae-f5a4-4683-8f58-8c13df2480db" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2bf17a49-fe3a-44cd-a2ba-e2894dc0372d" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bb1740ae-f5a4-4683-8f58-8c13df2480db">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1218</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1934827e-3754-4a80-9fde-6d830b9e1f44" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_ff22872d-e780-4082-b33e-e04360194b76">
    <cim:IdentifiedObject.name>68-69_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb1740ae-f5a4-4683-8f58-8c13df2480db" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69bcdd15-3390-46bd-9244-09a282e73af4" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_69bcdd15-3390-46bd-9244-09a282e73af4">
    <cim:IdentifiedObject.name>DISCONNECTOR734</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1934827e-3754-4a80-9fde-6d830b9e1f44" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_2588cefe-2e6b-46da-b6fd-7da0e03ecc81">
    <cim:IdentifiedObject.name>68-69_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd575874-057a-43f7-a5f3-c16420674704" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69bcdd15-3390-46bd-9244-09a282e73af4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fd575874-057a-43f7-a5f3-c16420674704">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1219</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1934827e-3754-4a80-9fde-6d830b9e1f44" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4f9452db-85c7-4249-817d-fdfba343f9c1">
    <cim:IdentifiedObject.name>BAY_64-61_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04544a18-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_5726f80e-1b7c-4c98-984a-c024266ae5ef">
    <cim:IdentifiedObject.name>64-61_0_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a2451e51-1cf4-5da2-1d33-3546eb756028" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65048be4-baeb-40ac-8839-a3bba6a2ed7d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c5e563f-9d13-464e-bddd-97f4e917915a" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_3c5e563f-9d13-464e-bddd-97f4e917915a">
    <cim:IdentifiedObject.name>DISCONNECTOR735</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4f9452db-85c7-4249-817d-fdfba343f9c1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_3f2fc595-c3b0-4f3f-987b-70ad06f780e4">
    <cim:IdentifiedObject.name>64-61_0_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5ca5c47-0f00-4487-8aa0-133ae36ed642" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c5e563f-9d13-464e-bddd-97f4e917915a" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c5ca5c47-0f00-4487-8aa0-133ae36ed642">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1220</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4f9452db-85c7-4249-817d-fdfba343f9c1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_67a25a3b-609e-46f2-88dc-f0627987c726">
    <cim:IdentifiedObject.name>64-61_0_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5ca5c47-0f00-4487-8aa0-133ae36ed642" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1681d836-a6c0-4689-948f-127b64027163" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_1681d836-a6c0-4689-948f-127b64027163">
    <cim:IdentifiedObject.name>BREAKER368</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4f9452db-85c7-4249-817d-fdfba343f9c1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_ece741f9-4ac8-4b91-9353-6c3b9f13334c">
    <cim:IdentifiedObject.name>64-61_0_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc96366b-74d4-4750-a932-5b0d00471580" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1681d836-a6c0-4689-948f-127b64027163" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dc96366b-74d4-4750-a932-5b0d00471580">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1221</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4f9452db-85c7-4249-817d-fdfba343f9c1" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_7e54c9c9-5c3b-4d14-bd61-e66134616c9d">
    <cim:IdentifiedObject.name>64-61_0_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc96366b-74d4-4750-a932-5b0d00471580" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df857904-7177-42b1-88ec-47d25d409967" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_df857904-7177-42b1-88ec-47d25d409967">
    <cim:IdentifiedObject.name>DISCONNECTOR736</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4f9452db-85c7-4249-817d-fdfba343f9c1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_601836aa-00c7-4969-9645-2a0857256185">
    <cim:IdentifiedObject.name>64-61_0_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14f67662-0614-49f5-a260-dd98dff1a449" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df857904-7177-42b1-88ec-47d25d409967" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_14f67662-0614-49f5-a260-dd98dff1a449">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1222</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4f9452db-85c7-4249-817d-fdfba343f9c1" />
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b8874164-728f-49a9-b657-b3583eb0da21">
    <cim:IdentifiedObject.name>BAY_64-61_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d867-c766-11e1-8775-005056c00008" />
  </cim:Bay>
  <cim:Terminal rdf:ID="_70edf864-09aa-45b7-b23b-6112d9239034">
    <cim:IdentifiedObject.name>64-61_1_ADD_DSC11</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5d1c6993-e803-e735-ddd6-766d4f68e456" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f10c4e18-0633-4309-8a23-edbd6c21d9b1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_67e768d4-2248-4f02-866c-81b6f0aa4878" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_67e768d4-2248-4f02-866c-81b6f0aa4878">
    <cim:IdentifiedObject.name>DISCONNECTOR737</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8874164-728f-49a9-b657-b3583eb0da21" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4943c67d-927c-41f8-97a0-c0998174deef">
    <cim:IdentifiedObject.name>64-61_1_ADD_DSC12</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_68d19388-4e71-49b5-ba4d-c8871d82265a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_67e768d4-2248-4f02-866c-81b6f0aa4878" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_68d19388-4e71-49b5-ba4d-c8871d82265a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1223</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8874164-728f-49a9-b657-b3583eb0da21" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_d706bd26-ba14-4ddf-a6c5-844342c83edb">
    <cim:IdentifiedObject.name>64-61_1_ADDB1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_68d19388-4e71-49b5-ba4d-c8871d82265a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65b97d2e-d749-41df-aa8f-0be4629d5e0e" />
  </cim:Terminal>
  <cim:Breaker rdf:ID="_65b97d2e-d749-41df-aa8f-0be4629d5e0e">
    <cim:IdentifiedObject.name>BREAKER369</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8874164-728f-49a9-b657-b3583eb0da21" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Breaker>
  <cim:Terminal rdf:ID="_6dc1a626-26b8-439a-ae3f-9d91ad85d0e1">
    <cim:IdentifiedObject.name>64-61_1_ADDB2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c60a8cd0-2e33-4ee1-b9e4-0d6b2a90a0a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65b97d2e-d749-41df-aa8f-0be4629d5e0e" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c60a8cd0-2e33-4ee1-b9e4-0d6b2a90a0a9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1224</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8874164-728f-49a9-b657-b3583eb0da21" />
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_3563f60b-9fc3-47bd-ab38-3d0551ba8b96">
    <cim:IdentifiedObject.name>64-61_1_ADD_DSC21</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c60a8cd0-2e33-4ee1-b9e4-0d6b2a90a0a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33489688-c8ad-4fb5-91fb-a21b8e1c4431" />
  </cim:Terminal>
  <cim:Disconnector rdf:ID="_33489688-c8ad-4fb5-91fb-a21b8e1c4431">
    <cim:IdentifiedObject.name>DISCONNECTOR738</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8874164-728f-49a9-b657-b3583eb0da21" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
  </cim:Disconnector>
  <cim:Terminal rdf:ID="_4e2b2c73-be20-47af-9b8a-10f66340e187">
    <cim:IdentifiedObject.name>64-61_1_ADD_DSC22</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef139f25-c7f7-4bf4-8d70-eb0abe62d9eb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33489688-c8ad-4fb5-91fb-a21b8e1c4431" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ef139f25-c7f7-4bf4-8d70-eb0abe62d9eb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1225</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8874164-728f-49a9-b657-b3583eb0da21" />
  </cim:ConnectivityNode>
  <cim:Line rdf:ID="_9481df1c-a229-3ba0-f4f8-0861d4af224c">
    <cim:IdentifiedObject.name>Container for 31-32</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_fed4a332-bf5c-9991-b062-a2721b00b7ad">
    <cim:IdentifiedObject.name>Container for 2-12</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_a52fbec0-ee04-d05b-caa4-2fcae3ca8765">
    <cim:IdentifiedObject.name>Container for 32-114</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ad32eb56-bb59-a918-aaaf-b51e9e0dc2f0">
    <cim:IdentifiedObject.name>Container for 24-72</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_51971e44-287a-9f9f-548c-bea23a53b0c5">
    <cim:IdentifiedObject.name>Container for 17-18</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_be07b023-2e55-43ad-7ce3-dea22442acd8">
    <cim:IdentifiedObject.name>Container for 17-113</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_6fbd5048-6d5a-d0d1-3211-9d2188437246">
    <cim:IdentifiedObject.name>Container for 49-50</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_40678b23-eb91-15cb-dda2-2610e0e019ec">
    <cim:IdentifiedObject.name>Container for 1-3</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_1c95849c-d413-1a36-1301-42996f381bf4">
    <cim:IdentifiedObject.name>Container for 92-102</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_02606c43-e788-545a-e901-a2e026501272">
    <cim:IdentifiedObject.name>Container for 93-94</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_93717bf2-11b0-ef62-9f5e-503f63b4bfe6">
    <cim:IdentifiedObject.name>Container for 46-48</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_470497a2-4118-fd6e-b4fa-49ec7a99fc17">
    <cim:IdentifiedObject.name>Container for 49-66</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ee572fcf-90a7-48b4-230b-3505b544e39a">
    <cim:IdentifiedObject.name>Container for 75-118</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_098fe7c6-958b-1eb4-6c84-b4a8e253587c">
    <cim:IdentifiedObject.name>Container for 94-96</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_4067c0aa-c136-45f7-b1b6-dbac97492756">
    <cim:IdentifiedObject.name>Container for 62-67</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_dc57f5c5-32a9-86d3-4fe4-eb35ed74d8b3">
    <cim:IdentifiedObject.name>Container for 47-49</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_8c8cb1b3-42ac-54ab-4a6c-0f0575a322ab">
    <cim:IdentifiedObject.name>Container for 100-106</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_79f77ce9-a03d-a7c5-0373-f5811e8f2c6e">
    <cim:IdentifiedObject.name>Container for 77-78</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_f6102a72-48ac-b2b3-322e-5d460755be84">
    <cim:IdentifiedObject.name>Container for 6-7</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_a9804973-3d03-6204-86b9-d317885a5637">
    <cim:IdentifiedObject.name>Container for 77-80</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_bda4b0a5-eaa2-0648-b706-f8b5e6cd64e7">
    <cim:IdentifiedObject.name>Container for 78-79</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_048c6747-4c3c-b053-a863-d4904f9b59f0">
    <cim:IdentifiedObject.name>Container for 103-104</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_d107b368-90cd-f020-ddd3-a0e758a55952">
    <cim:IdentifiedObject.name>Container for 95-96</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_011df851-4bfd-4988-d455-07e71a5a9ef5">
    <cim:IdentifiedObject.name>Container for 77-80</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_d0ebfe42-1ef9-f555-a8ad-2a9243e1d6eb">
    <cim:IdentifiedObject.name>Container for 5-11</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_b77032ea-aeaf-e2b9-d593-7ff63c0b3cee">
    <cim:IdentifiedObject.name>Container for 71-72</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_a736a027-7121-225f-8488-d4d9b075e86a">
    <cim:IdentifiedObject.name>Container for 66-67</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_0afebfc0-ceb6-addf-29b6-5818ef47170b">
    <cim:IdentifiedObject.name>Container for 34-43</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9bff6f3f-e888-c191-049b-38a49abf1634">
    <cim:IdentifiedObject.name>Container for 52-53</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_709d6f1a-361f-92fd-3412-ed604485f904">
    <cim:IdentifiedObject.name>Container for 105-107</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_c53bec6b-59fc-c4d8-7325-5805e5ebfe54">
    <cim:IdentifiedObject.name>Container for 100-101</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_abeb50b9-b3e9-ef27-6c9b-dfe2db8c74c2">
    <cim:IdentifiedObject.name>Container for 56-57</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_bbda26ab-6026-535b-a0fb-f0acd8ffdc17">
    <cim:IdentifiedObject.name>Container for 47-69</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_bea62225-dc43-6973-7785-2ee91554692d">
    <cim:IdentifiedObject.name>Container for 110-111</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_6306c7da-bd4d-d3a1-cc6d-ccd1ee86f2bf">
    <cim:IdentifiedObject.name>Container for 41-42</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_4eb37721-e539-bfdd-5760-7fed83c1be9f">
    <cim:IdentifiedObject.name>Container for 80-99</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_865c25ae-bf9f-6671-c6d0-b8f16c6b49f5">
    <cim:IdentifiedObject.name>Container for 54-59</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_eec5e9ac-205c-e09a-542a-0a159cf9d051">
    <cim:IdentifiedObject.name>Container for 92-94</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_f05ca665-db18-19b3-3280-fce9cf69da70">
    <cim:IdentifiedObject.name>Container for 37-39</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_1dac9cfd-d785-ea64-a28c-28f42a9152e8">
    <cim:IdentifiedObject.name>Container for 46-47</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_a6ad4495-1dd3-990a-7974-5a220f0f3c12">
    <cim:IdentifiedObject.name>Container for 30-38</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_aaf846e5-4650-538d-ff76-7d7c54566055">
    <cim:IdentifiedObject.name>Container for 82-83</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_3c017112-f615-a6f6-650d-2b05c7bf1ec6">
    <cim:IdentifiedObject.name>Container for 108-109</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_acb894bd-380d-4eb5-d0cf-ecb4a0f929b9">
    <cim:IdentifiedObject.name>Container for 70-74</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_79e9ac0b-b8f1-94b4-cc3b-7f8dd0ff7abb">
    <cim:IdentifiedObject.name>Container for 77-82</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_dcea8230-9961-1c2f-0dee-72648fab6887">
    <cim:IdentifiedObject.name>Container for 23-24</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9e75e56c-813c-49ba-d5fb-b9ba19d80635">
    <cim:IdentifiedObject.name>Container for 15-17</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_01a32454-1398-54cb-6555-d6d0150f99cd">
    <cim:IdentifiedObject.name>Container for 8-30</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9cd5e079-d096-1ac8-dc66-d7f9d51ed5aa">
    <cim:IdentifiedObject.name>Container for 49-69</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_aef43691-d3f3-ac95-c358-3c8b9a031037">
    <cim:IdentifiedObject.name>Container for 13-15</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_aaa847dc-6390-20fa-aa3b-3df5b4b73d29">
    <cim:IdentifiedObject.name>Container for 69-70</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_e6d9dc1b-f992-73e2-2a14-40648cfb19d7">
    <cim:IdentifiedObject.name>Container for 19-20</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_b2a3d66e-5777-9635-2731-a787fc0f7c59">
    <cim:IdentifiedObject.name>Container for 94-95</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_8ec531b8-19aa-449a-b800-9d9b22a2f196">
    <cim:IdentifiedObject.name>Container for 12-16</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_7bcc6961-39cd-ba0a-da93-f4afd27a073e">
    <cim:IdentifiedObject.name>Container for 100-103</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9a21fbd4-fe9d-40ea-8daa-a25c09f02e62">
    <cim:IdentifiedObject.name>Container for 27-32</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_2347c883-9f50-b13a-67f0-6f54498c2671">
    <cim:IdentifiedObject.name>Container for 59-61</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_c162b56b-5ccc-0b78-f27b-23f19e54a7d7">
    <cim:IdentifiedObject.name>Container for 100-104</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_d0b8d627-ca26-abf5-7965-ca4ef0c31385">
    <cim:IdentifiedObject.name>Container for 75-77</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_e68a1bc3-90d3-0a7f-b3cb-b3ec3e036a28">
    <cim:IdentifiedObject.name>Container for 23-32</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_533464eb-ecc3-f5fa-27a5-98a4d7781b3e">
    <cim:IdentifiedObject.name>Container for 96-97</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_0faa4511-cee3-60fa-fa7a-5e20c8346496">
    <cim:IdentifiedObject.name>Container for 25-27</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_47a5674c-a294-d73d-69dd-d523357b1a9f">
    <cim:IdentifiedObject.name>Container for 110-112</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_fb4041f2-f6e0-6761-d3ff-072b0c279cac">
    <cim:IdentifiedObject.name>Container for 89-92</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_58a6d8ef-1412-c012-4d40-71a715062509">
    <cim:IdentifiedObject.name>Container for 49-54</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_d0356302-027d-1fef-0f34-edd483203da4">
    <cim:IdentifiedObject.name>Container for 40-41</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_8534dc94-47d9-c54c-8817-bf099da7048b">
    <cim:IdentifiedObject.name>Container for 39-40</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_400c592c-81ce-a32c-1bcb-b3cdc8951bdc">
    <cim:IdentifiedObject.name>Container for 89-92</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_322b9a6c-9bb3-6963-7458-6806859e69ef">
    <cim:IdentifiedObject.name>Container for 33-37</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_1b49135c-e870-7945-af99-cc48b19db710">
    <cim:IdentifiedObject.name>Container for 105-108</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_0e513973-3909-9d61-68c5-757ad39828b3">
    <cim:IdentifiedObject.name>Container for 34-37</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_f09f4695-502e-bf1a-292a-35b9db07a91c">
    <cim:IdentifiedObject.name>Container for 61-62</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_7b9c3b3b-9f12-8ee2-669e-9daf48238470">
    <cim:IdentifiedObject.name>Container for 101-102</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_8c8fd9bc-9818-9db0-3e17-04e26d446a89">
    <cim:IdentifiedObject.name>Container for 26-30</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_c90c74ee-40f0-f19b-a624-7c48b4072309">
    <cim:IdentifiedObject.name>Container for 42-49</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_0178444b-469c-488f-b9ee-47387bb8ba9b">
    <cim:IdentifiedObject.name>Container for 105-106</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_056490b8-4165-c8d6-11bc-0995482cc83b">
    <cim:IdentifiedObject.name>Container for 60-61</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_2505c314-0b6e-6bd8-18c3-9b034b3be3e0">
    <cim:IdentifiedObject.name>Container for 23-25</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_0e5c21ea-f208-6681-cf08-8ac86b737849">
    <cim:IdentifiedObject.name>Container for 19-34</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_3dd38afd-fbc0-4341-8895-844a0ad7e043">
    <cim:IdentifiedObject.name>Container for 59-60</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9156f9d3-b7cd-a9c6-0ed4-34394b44cfd0">
    <cim:IdentifiedObject.name>Container for 15-19</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_d5b20c07-3ae5-8f32-a740-0e5aca88b83a">
    <cim:IdentifiedObject.name>Container for 90-91</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_cca0ff87-b937-0074-71dd-98e7daae4d65">
    <cim:IdentifiedObject.name>Container for 22-23</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ebb69ffd-9961-1506-74cb-4634cdf22e00">
    <cim:IdentifiedObject.name>Container for 83-85</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ea59391f-b5bb-e14e-6bc2-e69979fca9f8">
    <cim:IdentifiedObject.name>Container for 17-31</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_bec74da9-7daf-b948-7847-dd55ea9df3fd">
    <cim:IdentifiedObject.name>Container for 89-90</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_3f1de847-f4ee-1634-407a-40abb86713d1">
    <cim:IdentifiedObject.name>Container for 70-75</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_d7c2485f-f454-40e0-73a4-9a4acd8f6462">
    <cim:IdentifiedObject.name>Container for 50-57</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9a9901c2-83a4-62e3-94e1-a77c7ff54c64">
    <cim:IdentifiedObject.name>Container for 5-6</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ba0ee200-0da7-ecdd-43c2-0f9f42626807">
    <cim:IdentifiedObject.name>Container for 55-59</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ed1cb08a-b26d-aba6-a3f4-06301279f2e3">
    <cim:IdentifiedObject.name>Container for 1-2</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_29dbf6d0-0a46-9741-fdec-be99f242e5e1">
    <cim:IdentifiedObject.name>Container for 11-12</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_2c9fd9b1-87fa-d66a-d5fe-c6b9e2924a0f">
    <cim:IdentifiedObject.name>Container for 8-9</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_bb943a41-84bd-9d42-fdc1-88f23e49fe80">
    <cim:IdentifiedObject.name>Container for 64-65</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_100e482f-66f0-cfba-7e7b-b7a4bcb97503">
    <cim:IdentifiedObject.name>Container for 54-56</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_146ef3c3-b4c6-3816-e119-6d2e5abd592f">
    <cim:IdentifiedObject.name>Container for 84-85</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_63052510-2893-e2a2-ecab-94be599afdd4">
    <cim:IdentifiedObject.name>Container for 34-36</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_b8098294-fd68-ef2a-82bb-57fabcbe1c5d">
    <cim:IdentifiedObject.name>Container for 24-70</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_70ffc3e3-2769-92fa-2245-0e2dcec570fe">
    <cim:IdentifiedObject.name>Container for 85-86</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_811ca5cf-378a-dc3c-53d1-d5a028ea38c4">
    <cim:IdentifiedObject.name>Container for 16-17</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_62f5762b-948b-3adb-ebb8-00c18496a8b1">
    <cim:IdentifiedObject.name>Container for 62-66</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_59f88bb6-1043-276d-b80e-300f92b29581">
    <cim:IdentifiedObject.name>Container for 76-77</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_4f9528a1-4bbb-8c4c-5a67-249ead416c8d">
    <cim:IdentifiedObject.name>Container for 60-62</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_bbb437d6-7b86-50b1-7ce6-9dbb219a0683">
    <cim:IdentifiedObject.name>Container for 27-28</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_90a54970-c1bf-a964-d10d-384e1fead52f">
    <cim:IdentifiedObject.name>Container for 45-46</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_0370670e-3163-b63a-2617-7cba372cf35b">
    <cim:IdentifiedObject.name>Container for 18-19</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_3e1d2381-2712-7769-e861-0f7505ed2da0">
    <cim:IdentifiedObject.name>Container for 9-10</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_dfebc182-2530-1981-5619-e7d3c076cad6">
    <cim:IdentifiedObject.name>Container for 85-88</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_dd2d0a04-5bf6-cdc3-d10f-aa3e6bb50c08">
    <cim:IdentifiedObject.name>Container for 69-77</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_c879d0a1-6043-ae0a-7cd4-1639678c30ad">
    <cim:IdentifiedObject.name>Container for 11-13</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9c01cd36-1c49-5327-c48b-4f61a2ec558d">
    <cim:IdentifiedObject.name>Container for 103-105</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_522d718a-8377-6331-bac6-e5e18861b92c">
    <cim:IdentifiedObject.name>Container for 45-49</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_7718be54-1ac0-c729-7862-f49c889a529c">
    <cim:IdentifiedObject.name>Container for 88-89</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_0d7be9af-b27b-0950-4c80-d06791842955">
    <cim:IdentifiedObject.name>Container for 80-98</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_4f1b4e83-5780-aad3-7141-63d266d119b9">
    <cim:IdentifiedObject.name>Container for 91-92</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ea8245a5-bcde-f5d4-5252-118d01cf78ab">
    <cim:IdentifiedObject.name>Container for 7-12</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_79031fb3-9138-1119-5658-7454b438414b">
    <cim:IdentifiedObject.name>Container for 99-100</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_67c702b1-d9ca-d386-0ef4-d4024f5a61f0">
    <cim:IdentifiedObject.name>Container for 114-115</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_794d6804-9079-34ad-7885-f9b16d400fcf">
    <cim:IdentifiedObject.name>Container for 83-84</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_b963f4d5-47dd-0dc0-db1a-7e2cad95dcd0">
    <cim:IdentifiedObject.name>Container for 14-15</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ef622dbc-9d5c-c3cf-69b8-ac9850cb16cc">
    <cim:IdentifiedObject.name>Container for 80-96</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_dcdac09a-4be1-881d-84fc-c13932177acc">
    <cim:IdentifiedObject.name>Container for 56-59</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_3d3c1d37-09a5-a971-ea49-646cbe2d4088">
    <cim:IdentifiedObject.name>Container for 92-100</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ec4222f0-2134-aadd-0aaa-a41379af6493">
    <cim:IdentifiedObject.name>Container for 43-44</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_17e8a2b4-053f-8384-f86b-ae30cbc3e6bb">
    <cim:IdentifiedObject.name>Container for 109-110</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_8f9b59a3-11f4-3836-7a26-81ce18e4c0ab">
    <cim:IdentifiedObject.name>Container for 68-81</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_cc1b2b58-3eb8-328d-1801-aa4aa1c8e3b5">
    <cim:IdentifiedObject.name>Container for 85-89</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_68e2872b-0f1a-7e4d-0483-17d14bfd4fe6">
    <cim:IdentifiedObject.name>Container for 89-90</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_95edd5e4-d767-f82a-6eea-146526a500cf">
    <cim:IdentifiedObject.name>Container for 98-100</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9ab5488f-2b3f-5b3d-e3a1-89b22a9ce0fc">
    <cim:IdentifiedObject.name>Container for 28-29</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_1523a8ab-84b7-5990-6c01-36375d79bdb7">
    <cim:IdentifiedObject.name>Container for 3-5</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_93e65fce-06d1-6794-08d4-061b689df351">
    <cim:IdentifiedObject.name>Container for 82-96</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_1f8d8fc6-59a5-905a-b9c1-e5a39d5d670c">
    <cim:IdentifiedObject.name>Container for 38-65</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_bd7ef176-25c1-d32a-b7a5-28ebdbae7e0a">
    <cim:IdentifiedObject.name>Container for 106-107</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_6baa6a03-67c1-d92c-0802-44b4b1345a15">
    <cim:IdentifiedObject.name>Container for 27-115</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_59173ba0-8243-53db-c2f6-0579bec1c945">
    <cim:IdentifiedObject.name>Container for 12-14</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_cae6ac13-e9aa-da95-6fb6-60e95edeae1c">
    <cim:IdentifiedObject.name>Container for 76-118</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_dc73ed17-3c0e-7a8f-e0be-0c601669201c">
    <cim:IdentifiedObject.name>Container for 74-75</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_47cf580a-5e15-ef48-e878-21a79b1144ec">
    <cim:IdentifiedObject.name>Container for 3-12</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_c142bace-5317-2f18-d6ce-88d684f5d74f">
    <cim:IdentifiedObject.name>Container for 49-51</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_2743fff0-8fc1-7225-57bb-1608e614274f">
    <cim:IdentifiedObject.name>Container for 40-42</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_4f894955-3db9-da39-f0c2-8b945d314ed3">
    <cim:IdentifiedObject.name>Container for 32-113</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_55ced2ba-03a1-fd8c-4d1f-400c72a69e9b">
    <cim:IdentifiedObject.name>Container for 51-58</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9172dafa-c6a0-8b30-27b1-3944492ffba2">
    <cim:IdentifiedObject.name>Container for 29-31</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_b9e8dcc6-5549-0835-a858-1e29818f8f44">
    <cim:IdentifiedObject.name>Container for 65-68</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9c8a2abd-9dc9-7922-1919-fb5c62d555dc">
    <cim:IdentifiedObject.name>Container for 49-54</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_395d5e2c-5a92-4640-6a20-3ea0bdb067f7">
    <cim:IdentifiedObject.name>Container for 70-71</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_baf775e4-2d51-6c3e-8eb8-b4eedff87057">
    <cim:IdentifiedObject.name>Container for 55-56</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_4d0ca43a-59d5-1d8b-d9a4-4afa7d89470e">
    <cim:IdentifiedObject.name>Container for 35-37</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_5d48ed03-cfe3-d8d8-f342-c472df3a8732">
    <cim:IdentifiedObject.name>Container for 4-5</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_21d01070-83e8-6cfc-f979-b009dbebbaa6">
    <cim:IdentifiedObject.name>Container for 20-21</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_fee0987e-0db9-9723-c7dc-aae6c7e118e0">
    <cim:IdentifiedObject.name>Container for 104-105</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_f2f21265-bcbc-adf4-3513-d196bf024ebc">
    <cim:IdentifiedObject.name>Container for 44-45</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_3b518c84-06ba-a557-3b88-b9963e609cdf">
    <cim:IdentifiedObject.name>Container for 4-11</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ba50d72f-c7a0-993e-7d71-90f379eecedc">
    <cim:IdentifiedObject.name>Container for 92-93</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_c8441693-25a3-10f8-5685-44947d7f8d2d">
    <cim:IdentifiedObject.name>Container for 42-49</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_11d728e0-7076-80fa-4233-5bf3daf5565f">
    <cim:IdentifiedObject.name>Container for 69-75</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_03439e78-edb8-cb5e-2e36-ae43e605a33d">
    <cim:IdentifiedObject.name>Container for 79-80</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_fcff24d9-25c2-c052-b138-4f713fdd0066">
    <cim:IdentifiedObject.name>Container for 51-52</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_7d187c41-f093-9273-7f71-211a9f946455">
    <cim:IdentifiedObject.name>Container for 53-54</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_42310b85-a7c9-b4f0-331e-5f3414816c99">
    <cim:IdentifiedObject.name>Container for 54-55</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_7499a0cf-8163-389f-814d-43f89d9b991f">
    <cim:IdentifiedObject.name>Container for 80-97</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_3e58bc95-87ff-3ed9-dd17-30935391265b">
    <cim:IdentifiedObject.name>Container for 103-110</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_c147e18d-f012-a1a5-52b4-4eae7b0e3d57">
    <cim:IdentifiedObject.name>Container for 56-58</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_92a4e1ef-e3d9-8871-b00a-1168781a5283">
    <cim:IdentifiedObject.name>Container for 15-33</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9f734220-e536-9846-63f6-adb04af3c258">
    <cim:IdentifiedObject.name>Container for 35-36</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_b771db57-bcf0-f6b6-0652-e276b3fb0657">
    <cim:IdentifiedObject.name>Container for 63-64</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_ff02105b-35ef-a7a2-741b-b2edce31dde2">
    <cim:IdentifiedObject.name>Container for 37-40</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_9c62eece-44a7-55a2-0368-36963121f8bb">
    <cim:IdentifiedObject.name>Container for 48-49</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_c1bf9809-3240-bf01-d2e2-ad40c124bbd7">
    <cim:IdentifiedObject.name>Container for 56-59</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_a3555c67-6233-d19d-ce5f-bac300291f3a">
    <cim:IdentifiedObject.name>Container for 94-100</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_0852864c-e658-211e-c28f-cd4ac072e5b0">
    <cim:IdentifiedObject.name>Container for 49-66</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:Line rdf:ID="_d834a162-dd99-4560-9775-db99d3e9253a">
    <cim:IdentifiedObject.name>Container for 21-22</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Line>
  <cim:ControlArea rdf:ID="_1f9ecd81-e069-4040-bd64-f34b0fac3a60">
    <cim:IdentifiedObject.name>_CA_GB</cim:IdentifiedObject.name>
    <cim:ControlArea.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaTypeKind.Interchange" />
    <cim:ControlArea.EnergyArea rdf:resource="#_c2cce50c-dc27-43a0-9de8-2488d0ab662c" />
  </cim:ControlArea>
  <cim:ControlAreaGeneratingUnit rdf:ID="_a661b188-2945-40e1-9880-2014908ea354">
    <cim:IdentifiedObject.name>GEN_GB</cim:IdentifiedObject.name>
    <cim:ControlAreaGeneratingUnit.ControlArea rdf:resource="#_1f9ecd81-e069-4040-bd64-f34b0fac3a60" />
    <cim:ControlAreaGeneratingUnit.GeneratingUnit rdf:resource="#_27799004-aa1e-4889-ba95-ee6fdae64895" />
  </cim:ControlAreaGeneratingUnit>
  <cim:LoadArea rdf:ID="_c2cce50c-dc27-43a0-9de8-2488d0ab662c">
    <cim:IdentifiedObject.name>_EAREA_GB</cim:IdentifiedObject.name>
  </cim:LoadArea>
  <cim:BusNameMarker rdf:ID="_e118faef-acce-8f60-1e5b-f224e12eccbe">
    <cim:IdentifiedObject.name>DeerCrk</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_cc1c62da-ae58-7198-7eb5-2971feb99ae3">
    <cim:IdentifiedObject.name>Delaware</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_928cbae7-e9d0-b980-8af2-63e9c1aeede3">
    <cim:IdentifiedObject.name>Pokagon</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_d9461afa-08ca-19d4-f44b-27073a817ea5">
    <cim:IdentifiedObject.name>TwinBrch</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_472651ab-53d8-8160-2fb1-156d83d6259a">
    <cim:IdentifiedObject.name>WMedford</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_4ce5f804-c3b0-fa8a-4fa7-71df511c0b08">
    <cim:IdentifiedObject.name>Trenton</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_bbca3066-6714-61e7-688f-876b7fb58093">
    <cim:IdentifiedObject.name>Hillsbro</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_aac4d021-1255-bbdc-c668-59dd6b55f07b">
    <cim:IdentifiedObject.name>Sorenson1</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_42b42397-38f5-05e8-da3a-21314ea193af">
    <cim:IdentifiedObject.name>McKinley</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_5b9532e2-cd9b-652f-7ad3-42c1c84322fb">
    <cim:IdentifiedObject.name>Deer Crk</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_78c24a17-ce65-aa59-6754-536706ac68dd">
    <cim:IdentifiedObject.name>Philo</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_4ebaa6c2-1616-b2ab-72e5-a5fb61c2c57a">
    <cim:IdentifiedObject.name>WCambrdg</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_c491aaea-2a84-190d-3c4e-3f9a1098efb6">
    <cim:IdentifiedObject.name>Riversde</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_94eabdde-fd36-8a27-02b0-bf6f8377eb87">
    <cim:IdentifiedObject.name>HickryCk</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_4b9261ee-5857-15bb-5132-eeddf1b2e84d">
    <cim:IdentifiedObject.name>Saltvlle</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_ebec4294-a97d-3c46-0c40-29338156d0a0">
    <cim:IdentifiedObject.name>Smythe</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_88da189e-ea01-7a6a-9f07-34ea93c14ae8">
    <cim:IdentifiedObject.name>Tazewell</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_64066d9a-aa6e-5b5a-8d67-915657c1c60f">
    <cim:IdentifiedObject.name>Switchbk</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_87ff22ce-9f43-13fe-4684-b301736275e4">
    <cim:IdentifiedObject.name>W.Lancst</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_bb8c94f3-e5ab-1eea-af7f-1cbb701e6827">
    <cim:IdentifiedObject.name>Zanesvll</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_20db1bb1-cbce-abab-1c66-d00f9d35ad3b">
    <cim:IdentifiedObject.name>Muskngum1</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_0c0d2a8c-979c-f862-ed9f-9c6f827938fe">
    <cim:IdentifiedObject.name>SthPoint</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_d84dc8e4-6bce-27db-ccbb-ccbf1dab6036">
    <cim:IdentifiedObject.name>WHuntngd</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_7807d17b-4bb3-4172-fbfb-d1448c70fbe4">
    <cim:IdentifiedObject.name>Baileysv</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_5cc975d1-fba1-2c1e-45bd-794cddbb1f81">
    <cim:IdentifiedObject.name>Natrium</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_5a8fa0f0-677f-23de-3cc0-645d93521f89">
    <cim:IdentifiedObject.name>Summerfl</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_1902b703-a945-8906-685c-c1a36da2d9a2">
    <cim:IdentifiedObject.name>Crooksvl</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_c6bf4774-774e-e272-52a1-adda26e8bb20">
    <cim:IdentifiedObject.name>Glen Lyn</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_3a56fb40-3cfa-41df-3e0c-75ccea18df80">
    <cim:IdentifiedObject.name>Cloverdl</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_a2bfc1da-c352-75a0-7d64-0a03e6f80a03">
    <cim:IdentifiedObject.name>Turner</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_f4969063-f2da-97f4-20b2-6f052876594e">
    <cim:IdentifiedObject.name>Chemical</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_9b7d8f1e-fca3-7634-7b3a-67e1fdff2c2a">
    <cim:IdentifiedObject.name>Kankakee</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_bd99c6ed-3462-0959-1885-55181b310749">
    <cim:IdentifiedObject.name>JacksnRd</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_18ad6123-6173-a037-7c87-28e0600b77c4">
    <cim:IdentifiedObject.name>CabinCrk</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_fab11b83-dfee-6162-33b3-03dc6c6b3e43">
    <cim:IdentifiedObject.name>CapitlHl</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_63a000e9-79ec-f600-55d8-3ba11dba009f">
    <cim:IdentifiedObject.name>Claytor</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_81e26ff4-f3cc-f9e4-c2b0-77f20a276ebb">
    <cim:IdentifiedObject.name>Hancock</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_d206bd1a-0221-a21a-f4a6-bc4d1d2d3efb">
    <cim:IdentifiedObject.name>Caldwell</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_2d330c8c-2671-81bc-9332-26a60c756737">
    <cim:IdentifiedObject.name>Olive1</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_ad24468d-a28f-b429-516b-96cb497d6c85">
    <cim:IdentifiedObject.name>SouthBnd</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_357fdfe3-cf0c-166b-2cd0-02ee619333fb">
    <cim:IdentifiedObject.name>X5 TRI</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_d79ed565-d739-5b97-1e6a-d2bd35ce4f05">
    <cim:IdentifiedObject.name>Rockhill</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_156616f8-7690-829f-a91f-3a045eb8209e">
    <cim:IdentifiedObject.name>S.Kenton</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_eea68791-8853-3f2e-ebd2-9d352593fec0">
    <cim:IdentifiedObject.name>SCoshoct</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_f436b5fc-ec21-15bf-4453-a126b48fac98">
    <cim:IdentifiedObject.name>Wooster</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_2ab3db79-085e-31a9-824c-6ce58dd5d4fb">
    <cim:IdentifiedObject.name>Roanoke</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_de0baa63-c3a7-500c-88d5-2da076b42ec5">
    <cim:IdentifiedObject.name>Reusens</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_086cb79d-de98-1e63-8ccb-0c7a75af7fa3">
    <cim:IdentifiedObject.name>Wythe</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_2ea8aa51-3de7-a015-613a-a38be03cf7bd">
    <cim:IdentifiedObject.name>Sunnysde</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_5081a769-589d-e795-da68-b622b1316244">
    <cim:IdentifiedObject.name>WNwPhil1</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_e11729ad-5dc4-ee9f-bdcd-e972aa7472e2">
    <cim:IdentifiedObject.name>Sporn1</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_7a74c87c-7b38-9d25-8850-7af92cc26b5a">
    <cim:IdentifiedObject.name>Fieldale</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_367b2bec-f5e6-6299-51ea-54f578bcf6e6">
    <cim:IdentifiedObject.name>DanRiver</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_aafcea21-d424-7477-a1da-3e6b14b450e8">
    <cim:IdentifiedObject.name>S.Tiffin</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_5f0f099c-20f9-c8ab-7dcb-721e9f9e62e6">
    <cim:IdentifiedObject.name>Howard</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_3feee477-4514-f9da-2c80-6ae8ebb888e4">
    <cim:IdentifiedObject.name>Hinton</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_56ed141b-1474-57fd-8634-12605c4e07b5">
    <cim:IdentifiedObject.name>Torrey</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_825ecc39-8548-b57d-9f3d-d01cbe257a0b">
    <cim:IdentifiedObject.name>Tidd1</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_463692d6-4de9-3853-331f-e750a6a980d5">
    <cim:IdentifiedObject.name>Sporn2</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_8f69f4ec-46fa-51b3-a0b7-3fd646b99d4a">
    <cim:IdentifiedObject.name>EastLima1</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_18a241a2-f153-cdee-6f39-a6162a6af861">
    <cim:IdentifiedObject.name>NwLibrty</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_45af1a03-d37c-3d44-75ba-69a84d82d0f7">
    <cim:IdentifiedObject.name>Sorenson2</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_50ece5f3-83f0-6ed6-edeb-41368cb1f3ce">
    <cim:IdentifiedObject.name>EastLima2</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_cf7f2e60-4dd3-01e6-ec05-90a9b60af9bd">
    <cim:IdentifiedObject.name>Logan</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_0f3f7aac-85e9-7bb0-ed1d-39ce0bc92fe5">
    <cim:IdentifiedObject.name>Sprigg</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_1224de24-e790-8164-1b65-ea2f1eedb8fd">
    <cim:IdentifiedObject.name>Blaine</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_a8865bb5-9b4e-4b81-1edc-681202f23bae">
    <cim:IdentifiedObject.name>Franklin</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_cd8f526f-3d60-f36b-6beb-43b902ee3329">
    <cim:IdentifiedObject.name>Portsmth</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_c00e6a84-478a-5db7-df64-b154043cd8eb">
    <cim:IdentifiedObject.name>Bellefnt</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_5a1ecacc-5bab-bf5c-5435-7ed50e811674">
    <cim:IdentifiedObject.name>CollCrnr</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_040c64a4-18ad-44e8-606a-ddd4f5ea98bd">
    <cim:IdentifiedObject.name>FtWayne</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_ed2878be-c880-4552-1fb7-8acaa523c871">
    <cim:IdentifiedObject.name>Olive2</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_ceea2636-4e05-39ff-6a35-111d38e2044e">
    <cim:IdentifiedObject.name>Concord</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_f9cab21e-77c9-32e3-dd80-d008191d9d38">
    <cim:IdentifiedObject.name>Lincoln</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_f7d90550-8fb9-51e1-0305-2d5a9efd5242">
    <cim:IdentifiedObject.name>Adams</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_2a62cff2-5a04-1474-2531-1e8e6cad2629">
    <cim:IdentifiedObject.name>N. E.</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_f82e35c7-21d8-50ed-9078-c2e44bad7e12">
    <cim:IdentifiedObject.name>Madison</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_5d1c6993-e803-e735-ddd6-766d4f68e456">
    <cim:IdentifiedObject.name>W.Kammer</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_88494c9d-19c9-57b2-302b-03cf1cb3d472">
    <cim:IdentifiedObject.name>Sundial</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_a0ec6cd3-5a1c-2890-4297-e104a5fc6ae7">
    <cim:IdentifiedObject.name>TannrsCk1</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_7ca75bed-f986-bbc2-fc86-410d7373a1d5">
    <cim:IdentifiedObject.name>Danville</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_c361fb10-cacd-ea8d-b49d-003a5d76bf1d">
    <cim:IdentifiedObject.name>ClinchRv</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_6fe041ea-2022-b584-abd5-e984cce901dc">
    <cim:IdentifiedObject.name>West End</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_59530026-1a34-dd8f-1481-61b884a88997">
    <cim:IdentifiedObject.name>Haviland</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_82e3c9b7-2bac-b8e6-0bb0-4855ed004106">
    <cim:IdentifiedObject.name>TannrsCk2</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_23dbfe1c-f019-5434-cad0-41fa7ea8d6b1">
    <cim:IdentifiedObject.name>SWKammer</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_be8db578-b889-1f7c-add5-e28935812dec">
    <cim:IdentifiedObject.name>Holston</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_3577a6a2-a7fa-0e0b-8b86-825aa1b3715a">
    <cim:IdentifiedObject.name>HolstonT</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_9ea2c53d-7903-fb52-eca9-9dd8dce49f1d">
    <cim:IdentifiedObject.name>Randolph</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_3e803246-7fe1-4727-174f-b8e69271c67a">
    <cim:IdentifiedObject.name>BeaverCk</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_d4585a2c-306c-2f77-e6a3-7e9df86c3d53">
    <cim:IdentifiedObject.name>Wagenhls</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_918a10ad-e9bb-faec-f685-59dbfd4922cf">
    <cim:IdentifiedObject.name>X9</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_a2451e51-1cf4-5da2-1d33-3546eb756028">
    <cim:IdentifiedObject.name>Kammer</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_29ec15e3-d44f-daa9-bee3-2a1321086d0c">
    <cim:IdentifiedObject.name>Muskngum2</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_9fe5991b-d796-d35f-1466-5fdd49be077f">
    <cim:IdentifiedObject.name>BetsyLne</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_1d0f2517-9129-c288-378b-5faab6366ffd">
    <cim:IdentifiedObject.name>Sterling</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_4a3fb5e4-5d64-fe0b-b038-3f6d6198e875">
    <cim:IdentifiedObject.name>Hazard</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_9c477ba9-6cc7-8025-51d6-73c70c119d27">
    <cim:IdentifiedObject.name>Darrah</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_8aa8eec3-41cf-d814-6689-3c24428936ef">
    <cim:IdentifiedObject.name>Mullin</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_e75d885a-c31f-d8f0-ca71-41fa39bb91a7">
    <cim:IdentifiedObject.name>N.Newark</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_b350a7ed-bfd0-fd73-be28-c3d3813e8b54">
    <cim:IdentifiedObject.name>Breed</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_32730068-3de2-5722-82aa-593c7d3f28fa">
    <cim:IdentifiedObject.name>Fremont</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_77dbc7c3-8d2d-f0c7-84e2-ef7f193e5c9a">
    <cim:IdentifiedObject.name>Bradley</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_2349ef6d-5d94-a967-5c3a-788082d6504c">
    <cim:IdentifiedObject.name>Medford</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_c48dfd7c-cbc0-b98c-ec61-b5bea38fd86f">
    <cim:IdentifiedObject.name>GoshenJt</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_84c5ae03-c3b8-d0fe-8b6b-e43d8b912cb0">
    <cim:IdentifiedObject.name>WMVernon</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_22e9879d-e504-ace4-aa76-64ebee0999df">
    <cim:IdentifiedObject.name>Kanawha</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_1c0d9348-be2c-ba2b-97e9-c43a488c9874">
    <cim:IdentifiedObject.name>Grant</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_1b0a32dd-2cb2-3508-ffcc-20d031d893f5">
    <cim:IdentifiedObject.name>Newcmrst</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_8859f62e-cae3-2cdb-bd30-da0ef2bd0ce6">
    <cim:IdentifiedObject.name>WNwPhil2</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_d1f40bb6-fe1a-7f0d-fe30-f950a31902a8">
    <cim:IdentifiedObject.name>WestLima</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_7097a278-0a36-9e2d-279f-bf018a654c15">
    <cim:IdentifiedObject.name>NwCarlsl</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_16bc97c3-f992-5a04-340f-055eaa76e297">
    <cim:IdentifiedObject.name>Jay</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_5171158d-7703-e65e-95ba-3d7fb43402a3">
    <cim:IdentifiedObject.name>Tidd2</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:BusNameMarker rdf:ID="_a95f3223-d517-1206-2403-4f056ea33b1c">
    <cim:IdentifiedObject.name>Pinevlle</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
  </cim:BusNameMarker>
  <cim:OperationalLimitType rdf:ID="_b05800c4-9744-45d8-8d9e-c1f39562e4fb">
    <cim:IdentifiedObject.name>PATLT</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>4000</cim:OperationalLimitType.acceptableDuration>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patlt" />
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
  </cim:OperationalLimitType>
  <cim:CurrentLimit rdf:ID="_6051ca14-998e-4ab9-8abe-76f0964d439f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ed53020e-b2b5-46e9-9937-38467a6c364f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b831171a-601d-4007-a4f5-1dc75f3acfa3">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e4248c3c-2067-4389-b657-976913c335e2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1c407a65-2739-4f64-be60-8a9e07a95fd4">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0a0fd693-ea7d-4ed3-9da8-b27516ae59a2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ec8662d3-7167-4101-8380-f64ddfeca42b">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_eaeab94a-e764-4615-961a-a2a49b011649" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c9dc4379-5597-46f0-ab45-274fe7f8f531">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0d408df-a227-4a86-b54f-42d42ceab2b7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_87e4708c-caf3-4a03-9b1b-86680abc546a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_60373905-4972-4180-bc18-a434b5ac2304" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3e44be0d-1fee-429c-a74f-0fceec2f6259">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1478e73-f380-4894-b313-98c9c902efe8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_abf67f42-4245-4aa4-8a70-a93ebbf6f445">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_548fbf20-161f-4f26-8662-c5059393ffe6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_48c881a4-186e-4fa9-ab4d-b5707020a31a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99fe59d2-b40c-452b-9305-6575127e1d10" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a4aded4f-2239-4ddc-9965-92f15021e5d2">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_876f77b4-5958-43ae-a46a-290908babccf" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9177856b-ed6a-4000-bbca-36668679da4f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_24091097-7e5d-435a-80a2-d16a9b506bb7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0416a1ca-5b1f-46ce-a418-2446226c1380">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f8866f3f-a5d4-42e9-9e87-78107ef865f7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7abe1469-35bf-40d4-8a63-eb3ae20b9520">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cd2d3a6a-cd5f-43c3-a6c9-d776073433cf" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bb462c01-b591-4e61-b21d-e1f4ae6965cd">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17d95f26-0a43-4307-bb64-1f22fd6ffa7b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a6cd673a-84cd-41c2-9409-581f513de2dd">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f81c5b0c-a295-4af3-9388-873c7fad201d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3a5f422f-0fca-4a16-b704-66cc73ccbb1a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3d619b6b-c4a4-4a58-9e39-169a311a6ce8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_da56cd36-524c-41b9-b9ac-1666ec171272">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79e9583c-8458-4849-9b51-52b0b204cd69" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5c10af22-67d9-4507-a288-33688c9bc61b">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9a82e585-fe47-43d3-beb9-ca1bddfad073" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4849a711-be86-4141-aa57-14de9a223911">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7333db74-7101-4ada-a89d-2a04e01f16a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_228014db-db6a-457b-ad93-706aa9f4f84a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8b40cdfc-1405-44a7-b9d5-662b33ef80c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e5827eb6-a17d-4255-ac3a-4711bf7cf1dc">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b5ab1ddf-1a26-4aa8-bbfe-f774f271b200" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_397d7868-0684-4200-8c14-e2b1fc996cf4">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8dc18435-f366-4c88-a87d-1946d1f1a6e7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ce751cf6-66b5-4976-804a-6e46ead9f74d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e99e8b6d-9b0d-4338-9fbf-54a33168f158" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c2748380-baf6-4f2c-9c8e-145fa64451ef">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_74b5e3d2-40bf-40fa-b00a-581b0a29bf08" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c14541ea-5948-4978-87f7-df098661f0df">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6634c3a7-488d-4066-9aad-c9e0e8e9f745" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0f3f5936-3e08-4029-9797-b8afb6204bde">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0dfb92b1-fb22-485d-a43d-3a3e942c9216" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ae2a2b57-eb38-4eea-b6d2-41ee7b23bd4b">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c412dfad-913c-449e-bfcc-fb8781aa8b79" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_806e96f6-8798-4f86-a3be-522fba0f6bc3">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_adccbf4b-4cfd-4fab-bf0b-4deb13a6e91f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4d875414-0145-4dc6-87ab-750707cbccc8">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5b4e61dd-b3b0-49e9-bb6e-157646b04276" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_682893a0-bf04-46af-934e-d206f52b1a9f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5cd651df-1412-4598-b53f-fe45cf6dada2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1603844e-3f9f-43d3-9f2a-c3af1883e1b2">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7db37667-dec0-400d-b5ac-9c0a4de3841c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ee68c9e8-509d-4abc-9b2c-3b0852cac10f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1829346f-aca4-4c5f-91ac-995c23c57d88" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a1d180a4-7dcb-4e8f-b859-fecfb6cded59">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3098be98-b812-4fdc-b501-895776f2d092" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7ec6380a-f7bf-4a7e-8530-bbf0f39675eb">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5d912438-a5f3-4614-a5e6-f7aed0c36ad4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_57eb2da6-07b3-4a0c-8636-b804eefa9470">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_be2bf3ba-98ff-4aae-8887-0adc1303e83d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cf3c0bc4-d268-467d-bfea-ce841af2559c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a4f5b793-616d-4fe3-8f31-986d9fb6ef4f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bcf44dfa-8c55-4dbe-bafb-fa3dccf47238">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0eace751-2104-4b6a-be66-0127cc8c4ac6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_37b43c34-a25a-48b9-a2fa-1054af9b262f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_528d8f20-3610-4925-a495-6f5bd6dd0846" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ebe91d2d-8566-4b34-9016-b09053a90217">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0233a8bb-78cb-4fc0-88a8-4310bd20af32" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_91a4580a-7970-4039-a066-19275105cc23">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_04c04915-9e52-4024-8a65-71bce886b8ad" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_91df1f94-3fa2-4c74-a963-9dc51a7cc20f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6401960c-7336-4756-bbdf-7e56ab8e26eb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_331d513f-0c09-4fb3-a5c0-4ffe4cf42750">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ed0908f3-4516-4356-80ec-c496a01d0dd2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f9c730b6-4f7a-43af-8f48-c8a30946bfcd">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_16c32cb4-0996-4d16-a5c2-757073497abe" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c0ae883d-9ba2-48bb-a9fc-e1be8bb5003d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_897ed934-ae0b-42f8-a251-c35b30e23223" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6c621cf2-9810-4e34-996f-27eeba61104f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bbc0348b-596e-486b-b548-5b4a6b36099c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b9957c6c-3a92-42b3-b2f2-e1e67ad3d2ba">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e2cb24c1-34d8-485b-a23b-ab3f43278d08" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_59a53e2c-fa54-4870-a57e-aaca072a96e4">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2fb594ea-29c3-4454-8ac3-3eaebe144583" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d0fd231e-a23d-4283-9dc9-6d66978624d9">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5b858d89-0f22-468e-9ea5-cb10895a43ed" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3c1ad5ec-be4b-4dc3-b50a-64130ac6d25f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2a5763de-3d99-4411-ab0c-15a1c5780e41" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cf599116-9ee2-4342-b771-69fb6707ceff">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_eb6d8fd1-5ec0-4c7c-9cd2-88d55e4b7305" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_056949e4-de43-48c3-a2be-38e4cdec9ba1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_12b57847-0c7c-4d7b-9cf4-a60d065a7b8c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_559bb9a7-c822-4207-89b9-2f5ea8555f47">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_53c83d8a-b3a6-4ff2-999c-1f8b84a3ba2f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f1bd1eea-9660-4df6-b7e1-a24732942f99">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cad5e088-06b9-435b-bf4e-bbe2a45745c9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7e1fae09-9499-435f-8226-07665758ead8">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fdf2367d-dc83-4b85-9242-ad593e2b7a9e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_671a908d-97c3-432e-88fa-f5f4869e008a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dc90f012-d476-474c-9653-475a1997fdfc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cc46a61c-1c96-44e8-9c27-b6d963b3451d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_240418d5-8b03-4ad1-9e76-9ad966b11c06" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bce7d7c1-d7e0-47a8-bf7d-458af4b2ed17">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8126739d-69e7-4435-9808-db8cc31270a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e2a75ace-8bb7-4bfc-8067-ee4a92386515">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4c632883-2db0-47e4-87f9-01a6e16e92a0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fcb175ca-861c-4545-ae4c-68a878235101">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_090f03d2-f842-4388-897d-dfd2dd4aacc8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d06fd042-5dfa-4425-b4c3-ceeabe75396e">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bcc03459-7a7b-4206-8daa-52b18b4acde5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ced342f1-eb21-46cb-aee0-8aa766fa35ff">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bf8458dc-ee91-4960-ba60-ab1ae446387c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_978e7831-328a-4ab6-a3da-950c0ebe9b8a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b79f996b-1a45-4d68-8e5b-b0ac28861c87" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_28819597-1bda-4925-87b5-4e5dbef7a0db">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ac02addf-ca98-4039-bd4b-675e408f48d9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_93492382-8362-48db-9778-046eb349a12e">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0a9bf941-bdfe-4353-818e-e51a862b87b1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_04100273-2ab8-4029-b00d-7e563e0baf22">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b248d3a5-11bd-4bfe-8516-2414600d6b04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7e4195ca-89d2-425c-bd28-b5079611f45e">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_47195840-f942-4c29-93b8-c0811e085763" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_90980b8e-238a-4065-9a6b-cbf03059817d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e2fcbd42-20a9-4560-a574-217e27ca2583" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9d932ce0-b569-4dea-8840-01519a6d4783">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f9e518ca-fc4a-43c8-883c-351cbc5fce04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_25117fc4-44ea-4bb6-b2fb-0bcb23bcef43">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_43590f89-24a8-42bb-8280-b4e82db5a1e6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f3e58495-ca46-4edb-bc4c-02a736dcff30">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_804f1f9b-5f3a-43e2-b608-4b127ccce487" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ed36aacf-3a65-4eec-9130-2577647637a3">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_645a3c67-0f41-4151-8edc-c5d42376760d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8896f18f-64db-45a3-b3fb-a6fa5162da00">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5fbb418e-038f-4104-b47b-f597e20392d3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_22726b07-e108-4f93-80ed-c6acb8d2a833">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dfcd26e5-c87d-4ab4-8cf7-cd267e989f86" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3b9c30ae-e6c3-4925-98b5-53fcaa692bdb">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f0876561-d072-4d75-aa4a-c34134b53c3e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_eb504e0d-033c-4427-aca7-fa9fba63327c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_317589ed-7d3a-4ee2-85f2-7d398067342b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_002ad665-5311-47ce-afeb-145ef55ad904">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f09832e9-1deb-4e30-ab39-9b4bbd96cbd6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a03dcf7c-e671-40bb-8671-d110d6009e65">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c23a3ce3-a17d-4e0c-94bd-ff8be2b74eb7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5c1014dd-59bb-4a4e-9c4a-be1e8afab226">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_053598db-7047-4a6e-90c4-fd5a94512693" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0b5f82d4-35cc-4016-a3f4-9a5b2ffec1dd">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab3497c3-af71-4a4f-96b5-12fd08754e0e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_206efd04-1cbb-416a-9ed4-bef737f4ff7b">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_da836e0d-e98f-49a6-b938-2baa32e59f61" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_16f82310-d021-4eac-afd6-062b72d2b57b">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_05392bce-0456-4d9d-88e2-c553799f7560" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6ffc1382-91e5-429c-a774-43994a0e9467">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f2cf169a-9bbf-44b8-8fc0-95f952c9d0a5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3456d3a4-589b-4739-9b62-6883f824b705">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ef864896-20da-4051-a4b7-043ef9c683d4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_039968b4-8c7c-4616-ab9c-174df21c793d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b16347ae-b690-4d5d-a15f-d9ec61a419e8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5218065a-bf35-4106-930d-00a256cb5fd0">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d101f974-bd62-4427-8bb9-36397bbb5098" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_59bc04c3-69f0-4bc4-9d09-bef407c509a9">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bd3854b0-cc6a-4576-9ff8-8bbf3f189f92" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fddeb91b-05b9-4935-81f3-566cad6ac74f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58ce50f2-2ce1-4c67-b618-7803c7b0098c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4a673a0f-da00-4f7d-8935-93a867c8c209">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9832eb0c-dd82-419d-ba0f-ca34c0be9164" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b686e7a7-581e-4922-9d11-77ac18ff0cdf">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_53aaafaf-660e-4979-b158-ef30c662eddd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_38648c04-41d4-4a3a-82aa-319ab24ae2e4">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e1c77883-88fe-4a55-9aa2-b1a62a374e04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_830bde22-8002-4cbc-987b-40fa452af2d0">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_978ad0db-09a3-4e2e-9133-870363c6059c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_76e91f04-d086-4b81-9fb1-db9a509272e4">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9d22a23c-375b-4722-a8c7-467f85a8006d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9b61b1b5-6ea7-43f0-8337-2ef5939e075f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2a058307-ead2-4581-9259-f2101bbf3c62" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fdcca7ba-3946-45fd-a36b-0dc7eb0b5f42">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_95ca6534-9863-4aa3-98fc-a191ca13973a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f466764f-e18d-457e-bc39-371810dfd85c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b33720d5-0714-49d5-927f-008d56d74b55" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a40e90fb-28c7-4cc4-8a12-73f909debb4a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_47c05d13-cf73-44f8-a651-4687752cb46f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5aa6d88b-978a-48e3-b313-92e62a5dd070">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c3a5758d-20e8-4d00-a53a-3a51c7809203" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c05d1dcb-4a1b-44ea-9f3f-fa78a907a7a3">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0e195aff-5288-41a0-aa90-2bd7747297cb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_055b1eb2-bf38-44c8-a1c9-9b3dc28bf8bf">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c039e82a-c645-4ea6-94d0-09c2ad9cdd13" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d8e5973d-401e-4365-b531-d196ef38d25d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d7443b1c-1260-4b1d-811c-5f0fa46c0eac" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a13e2271-398d-4c0a-8281-8327f05cc822">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fe2121a7-66b6-4d27-97e1-19ae50b3619e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3d23d1cb-6c5b-47f5-9dab-36a40a2d1559">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4ca1bc39-c6d8-4384-aecd-7d28712a52e0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_af4266e9-5383-488c-a45a-6ca74826c6c4">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79eabfc3-6868-4100-aff9-66c6f8ee51e5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4141b208-d230-45c2-88a9-01f6a8ddfeca">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9b88efe2-dbac-43a7-9050-d338d4599df4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2f44e7ab-0187-46c8-b2da-ca84e7bfdc6e">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_218a0d6c-dda1-49ef-acea-b7f72f068823" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cf024058-47de-4c72-9944-9dc8941a9020">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_77055ec6-2ea6-45c4-be50-254e6b5673c8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3bd58f2a-cc7d-467c-bbb8-4d8c543da00b">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9fe787ae-bf2e-4cfa-8f31-d648f843cac7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8d22a35c-2f4f-4c03-8eb9-7f2184bcf4ce">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_082366af-b028-4891-b35c-318f83be9682" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_30768c23-ea62-4732-8793-d19f5aa4bad3">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0c08daa5-ef97-4cd4-b0a9-79746e43832f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_99b7c974-f1bf-4a7e-bed9-e528716307c7">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1b84c03f-8daa-4187-80b4-5bf79cd945db" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4c8a9f44-88d1-4fc5-b8c2-c3b366d97fb7">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_154181f3-ec91-4116-9602-f7f7a19f429c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_93824de0-6fc2-4a6f-9878-8a1e86b71a7f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6a5b5e9d-b18a-4d87-863f-84eab3075a2d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0bc220e9-77b7-4e59-8b93-4baaf9f2bade">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f7f7c36c-e94a-48f0-897c-2a8e6b656807" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ad76fb78-f24d-4aa3-a07d-f43db9024bc4">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ff07fa6e-c3d9-4286-995a-10a673bedda0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6e588330-8968-4701-ba7c-5c7bfe77823a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_94228cca-86b2-448a-b2ed-d884189b7a0c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_055ec74b-c55b-4797-95f0-523f7cc304df">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1883777d-65f2-479c-a494-a1bf6d5ed666" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_319daab0-5324-47c5-b33d-d626fd587237">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cd540d8-3572-4e1a-9afa-dd0eb92890c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b365accf-56be-411c-85ac-b8532c2c1f6d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e3594ff5-8006-4d03-aa82-f08cba77d4d4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_47390d31-18ae-4bcc-bdce-6b6238e15cb8">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3b9186b0-d6d0-46be-8cd0-cfd56aebb07c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1e1bdfb2-b3c1-449e-93b4-51e79423a60b">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3b9a02ba-75c9-4078-ba49-b98e50fd9fa0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cbc5f107-fcd8-4ad4-a7c3-062893889c47">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c2a66a05-7352-491c-953b-c05327ef672c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_78bd9979-37e9-4885-8a33-33ac8ec8a9f5">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3f81e570-0a58-473e-9d9f-5384202b7a15" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a187cb63-97d3-4ee6-a57c-003cd0ba90cd">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_076e559d-2544-4002-bcc2-233ed2644368" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1dcb0bfa-3f33-4ce1-9e8d-0e250aa8e45a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b2a1d1a5-60c9-4937-b97a-aa68a1d6b135" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d75e0449-e1a2-4470-b735-9e5459fd8140">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_84f288e9-7eed-4026-8780-61ee75822320" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4a687195-bbcb-461f-b9e5-4fef42d555fc">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03d8971a-4cd3-4ea0-9c6b-d4c6e94a19df" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c2a3173e-599a-4e55-87b5-144025b46088">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5a7d7a7d-ffcc-4c6f-a4a1-4463e8ebe17d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_acb010e4-1e7c-435a-8289-d3a7949c2c5c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_95e8d51c-d9aa-428b-908c-826adbf53f3f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_aad147fa-f077-4706-9ed2-713c0f165c5f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a4894165-1550-46fb-aabc-208272d04798" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e2049185-1a4f-427f-b143-467c02bbf752">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_101fdea8-c3fe-40c7-b799-e71e01abfecc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9f10e2a1-1e65-49dd-a24d-5cc24d653ac1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_07d90cee-d5cf-4307-97f7-03a595d1a669" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_449af568-62b8-45a4-86fe-0bb07c13d496">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6f1a6b23-b350-4ced-97cd-9dfbca03d5b1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c01885f0-9fe3-46dd-b3ea-a6dd0bdfb239">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c16ba43e-9739-488c-95a4-861a5372674f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b3034b71-8b61-4231-9d93-02915791d90e">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2e30cdae-1471-4a4f-bcbe-674f1c0568e6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a439b41d-1f1d-4acb-9e86-768f1d738186">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99560a75-4189-44c3-85e6-8ba4190ab263" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3dbd7fc4-72d0-4f0f-bb6b-cd4f839d7c59">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dbdb6fa3-10fd-405c-adcb-c28aee90b860" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_adf26ff4-506a-4aaf-8fb2-60c0601c03a6">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1812d93-44e7-4f41-9d2b-27adbf1473dd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c8cb8068-9a7e-4f68-a68c-4132cbb3f278">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1866ed60-331b-456f-9917-1c77cfb21883" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_68f8a9f8-6e7d-42c4-a19f-4ee4715a92bc">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f09c44be-39ab-4387-914d-6baffa08a112" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_09060dc3-f6a8-43d0-a2bd-df0ca93e1b55">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b8a938b5-7a07-44ba-8ba4-5705c86eed0b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dc9e6852-a6ee-45c0-aee7-19904ac8d539">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bed650e1-15c3-479e-af63-e96c49e63f9c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6cf83d54-2ace-4839-8b49-25b74124bb6c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0c765fbd-ec66-4bde-a61b-6ea1a664ecea" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d7cc8da0-c2dc-4ff6-b555-a433299cb4e2">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8f2f0c7e-3721-4a82-b971-57cdbe32567c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4d7ed003-8a1e-4817-bf95-1dbe0d1410c0">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1a63d708-6a9a-47b4-92de-d25810978324" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_da955579-1e74-4d21-8ea1-ae7341d43c1e">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bd56e721-03cc-41e4-bb55-46000e985ed6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_18f75703-30ef-41aa-bf4e-fbfb1ff6fffb">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_137c90ef-1a4c-4a5e-8490-73de24e78985" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_526fce17-3f49-43c3-a74b-f824c59d3c27">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2f2fcb72-b350-41bf-a2e4-fe3b133ad4c9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_18d1c65a-ef8d-41e2-ba57-fedfba00d345">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e52858b-ebfc-400e-9ba0-874387c57fcb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c0287dba-66f2-4237-8f3b-f88c39155f69">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4d1af9be-1e0b-48e0-8943-2bf58692019c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1f21ca7c-3ea5-41ca-ae5a-b7fab2ed67ad">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b85e703c-5fc8-4007-b93a-630284be67a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d54fd5d6-f0ca-49b2-803b-d63aad824ea2">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_608bcbe3-4e49-4597-a4f1-271af72040e3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_191cde1f-90bc-4eb1-be04-9cec482ad67c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_270d3107-9161-49d6-9978-c6a2e50961bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4b61ae44-af69-4465-8512-34dc31a38f1c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_927edd7b-e6a3-4bfb-a9c7-3092b3b71449" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cbee9d9a-87cd-402a-9c42-97240f16e748">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b500cf9-8a55-48b2-a098-f119f4637d70" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_74fe19f4-f742-475c-a2fb-0517a9dc63ca">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9d1e76db-fde5-4085-a168-7b4f1ed3d8d9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_698c8f4d-5abe-4700-bbe3-4dfced8ded0f">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb438fbd-13d3-4638-abb1-5da7f731ba21" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1a878dee-0ece-46b9-8afd-94262b539855">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c1ed2e34-2f01-49e7-af10-c39f9efe6154" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bd828ef0-1a40-464c-aea6-92aec19af4b3">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e906070-ce21-4f77-a281-3c5330083ef8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_25a22a97-9d17-41be-860d-6207446c90e5">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fc105cc0-39d2-4dc3-b780-b4387bf3bf54" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_aefdd455-9ddc-434d-954d-9ee8d2e12c4e">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab601c8c-e61a-48b2-a7fc-86eff037643d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_57a8cb3a-c7c0-44d2-9156-b67a7e11c577">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d0a539ff-9bc5-4854-bb20-6e978725ee2d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1a85dea5-5b0e-4bd4-9166-62d34a2b8e77">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_663f116c-237c-41e2-83c4-86ec2a480311" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_648ff8b7-2b4c-4105-90e9-dc8cdd1a01aa">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a399aa4e-9274-4d19-903a-8f207f1ef9bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_004cc9ff-0142-4096-a431-877b27ed0273">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_82d108de-f717-4d11-bedd-e40e4b5630d1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d0e2d3b7-a7ce-4769-b035-4db38cddd26a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_554e96bf-2d10-4935-8fbc-b01801d51ad5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_238130b5-1abe-41c9-a4f4-a9c985162331">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_540be307-18ab-4a13-abc9-5593d77b208e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_20fa1343-e8e0-47ad-a2cb-efd5e08fafdb">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e49dde1e-769b-44a4-b64c-ba37190f455f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6b23514d-c8b5-4674-ab4f-78a7222a8555">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e866255-c70f-4bb2-bf45-e5be46cd00c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4c5c4aa0-4ec1-4bfb-b8ac-546f41276133">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4394e9ec-79f7-4489-a7d2-04eacdb79c04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ade7655e-07ac-4bb0-a8e2-696179786c27">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb8bae78-ecbc-40d4-9ffe-9ff7a0f349ca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8816afc0-3b51-4da9-80ca-70c91e7344b9">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c8f939e7-0ad9-4732-8142-f630ef5394a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_53a0df86-7e6d-41df-aedd-4f602a5eff9a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_843ee916-f63e-4148-8249-3fe63cd92292" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_be842c21-d172-4ec7-934c-f3ed04f46944">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_afae7398-4114-4b5e-a15c-deed9374952c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a1c926fe-fa33-4a4f-ac4f-97655608c1cd">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c512cb9b-596f-4d8f-8ddd-a203522b752d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7a592dd0-45c7-4a4f-8cd2-f761e6ca9a09">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0de02a83-8560-4232-88f7-ad4b9c9cfb81" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c147dcca-b3c8-4b94-b693-7a06ae563d59">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64ed424e-c944-4c56-b591-4adc8e891416" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_87b176f1-f455-44e4-85c1-dff4e9c2cbed">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d21626cf-ce91-44f3-8723-aeb04c8372b5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_25267e55-0057-4253-9ead-0415133b2b8a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_85110445-c6b5-4477-8423-6d25f097930c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5d85bf5c-b21d-4b62-807b-c495570f7c15">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c1a40e0c-0472-47a3-b26d-f5aa2bb19112" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a1149806-2072-4ef9-b657-f4b16e1f5c7d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_29d38df5-abb1-4921-9438-59f6172c02eb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_351be20b-0798-48f6-9df8-61d2088cea2a">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_06342432-b69f-43e9-a2c8-cccb10e0c362" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b4c37500-2ec8-4e5f-81ea-ee214752250d">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91f82258-1f1f-4ea1-98be-be346332bcd1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f7187fd8-4235-4d8f-9e96-edad72c12128">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5e06d999-c80d-40c9-902b-ef16b691f238" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6b54bded-e3a1-497c-9e0e-7c8036648eb5">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_86cd149c-9123-4daf-976f-7bc862080ee5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0fb23c64-c4d3-4bf7-9b91-c945b8a5f5f9">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_97d34270-e85f-4595-963f-4f5b24c89c17" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bd2a5f9a-dedc-4576-8d0f-c717f86ea1b9">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d13abb46-a062-4239-86ee-9347ecdd46af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4ad72b12-4b48-45bc-936e-2a2a5f3d93c7">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4124a3d8-1d21-4bdb-898f-758a1160d5fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a87dc741-3142-4e34-beb4-bd7614a9c515">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e8adfaf0-63cd-4093-b8af-7d80336a4449" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a5530a4d-ffc7-4bb5-983c-62f52d3b7612">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91ad08d2-0a2d-49cf-9226-e3f96e96df3b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ba526e94-9cfa-4f92-8b56-554dbf4518b0">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_65c39106-c604-4581-ad44-75573082f0a8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c1fbf578-3028-41a9-a598-b21789866951">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e56c79a-4e06-4e41-83a4-3775a2309752" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1b65af0a-c668-408b-88ae-1b7fbf5bad5b">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7f513135-a398-454b-bd74-23c4452aa912" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>8747</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dc32b7b7-ceab-4f31-9a18-0168611bb778">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7709b454-8c31-44b9-80c8-8ecfb0683281" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_851db6a9-455f-4b91-bd9f-94ecab86c064">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7df6f22e-99f3-43ec-8426-cffe4e91b1b0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0e561ee2-1242-4eb7-9702-e05741842406">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ee00089d-8d84-4516-b44a-b46784ffd0c1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>1312</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_eff98ba4-5736-4658-9bf4-28620ba72470">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0901e75b-8df1-45cb-bb74-92146274eac9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b05800c4-9744-45d8-8d9e-c1f39562e4fb" />
    <cim:CurrentLimit.value>2186</cim:CurrentLimit.value>
  </cim:CurrentLimit>
</rdf:RDF>